      const __redoc_state = {"menu":{"activeItemIdx":-1},"spec":{"data":{"openapi":"3.0.3","info":{"title":"Metasys REST API","version":"Version 6 for 14.0","x-revision":"Commit ID: ca0f10f1","x-releases":["14.0"],"x-logo":{"url":"source/images/logo.svg","href":"https://jci-metasys.github.io/"},"description":"## Introduction\n\nThe Metasys REST API is the exposed interface for accessing data from a Johnson\nControls® Metasys system. This spec documents `v6` of the API for\nMetasys 14.0. This documentation was last updated on\nApril 16, 2026 at 9:18 PM (UTC) and is assigned the revision identifier `ca0f10f1`.\n\n> **Note**\\\n> The Metasys REST API is only supported on the following Metasys products: ADS,\n> ADX, and OAS. The REST API is not supported on Metasys for Validated\n> Environments (MVE) sites. Do not attempt to use the REST API on an MVE site.\n\n\nMetasys is a network-based building automation system (BAS) that operates the\nmechanical and electrical equipment in your building. For an introduction to\nMetasys, refer to _Metasys System_ in\n[Metasys System Configuration Guide](https://docs.johnsoncontrols.com/bas/r/Metasys/en-US/Metasys-System-Configuration-Guide/12.0).\nFor a glossary of Metasys terms, refer to\n[Metasys System Glossary](https://docs.johnsoncontrols.com/bas/r/Metasys/en-US/Metasys-System-Glossary/12.0).\nFor additional information on Metasys, search the Johnson Controls documentation\nsite [Knowledge Exchange](https://docs.johnsoncontrols.com/bas/).\n\nThis specification defines the operations you can use to retrieve data through\nthe API. For further information on the Metasys API, including tutorials, see\nthe [Metasys API home page](https://jci-metasys.github.io/api-landing).\n\n© 2025 Johnson Controls Tyco IP Holdings LLP.\n\n## Feedback\n\nIf you see issues with this documentation, please open an\n[issue](https://github.com/jci-metasys/api-landing/issues/new) and let us know\nabout it.\n\n## Supported Releases\n\nThis is version 6 of the Metasys REST API. It is supported on the\nfollowing releases of Metasys: 14.0\n\nNewer releases of Metasys may offer enhancements to `6` not\navailable on earlier releases. By default, everything in this spec is available\non all of the mentioned releases. Where there are exceptions they are called out\nin the following ways.\n\n- The description of any element that is supported on only a subset of the above\n  releases will list the supported subset. (For example:\n  <span style=\"color: #92989b; font-size: 13px\">RELEASES:</span><span style=\"color: #186faf;\">\n  <strong>14.1 and later</strong></span>).\n- Any operation listed in the navigation pane that is only supported on a subset\n  of the above releases will be denoted with an asterisk.\n\n## Base URL\n\nThe base path for the API is `https://{hostname}/api/v6` where `{hostname}` is the host name of\nyour Metasys server.\n\n### API Version Notes\n\nMultiple versions of this API may be supported on one release of Metasys. See\nthe [Version Support Matrix](https://jci-metasys.github.io/api-landing/guides/version-support-matrix) to identify which\nversions are available for your release of Metasys.\n\nYou must specify which version you intend to use in the URL, using the format\n`v[#]`.\n\nFor example, `https://localhost/api/v6/spaces` for version\n6 of `spaces`.\n\n#### Version Response Behavior\n\nThe `Content-Type` header of the response will always identify the version of\nthe API that was used to serve the request.\n\nFor example, `Content-Type: application/vnd.metasysapi.v6+json` for version\n6.\n\n## Licensed Operations\n\nYou must obtain an additional license to access some operations. For more\ninformation, refer to the _Licensing information_ and _Software information_\nsections in\n[Metasys System Software Purchase Options Product Bulletin (LIT-12011703)](https://docs.johnsoncontrols.com/bas/access/sources/dita/map?ft:locale=en-US&docnumber=LIT-12011703).\n\n### Monitoring and Commanding API license\n\nThe Monitoring and Commanding API enables reading, writing, and commanding one\nor more Metasys objects/properties, including Present Value. This API succeeds\nthe Metasys System Secure Data Access dynamic link library (MSSDA DLL).\n\nThe following operations require the Monitoring and Commanding API license:\n\n- [Get an object](#operation/getObject)\n- [Edit an object](#operation/patchObject)\n- [Get attribute value](#operation/getObjectAttribute)\n- [List the commands of an object](#operation/getObjectCommands)\n- [Send command](#operation/putObjectCommand)\n- [Batch object operations](#operation/postObjectsBatch)\n\n<!-- In the future we'll have config APIs as well. License restrictions (if any)\nwill need to be customized for offline APIs -->\n\n## Case Sensitivity Rules\n\nIn general, you should assume that all URLs, parameter names, parameter values,\npayload property names and payload property values are case sensitive. For\nexample:\n\n- All attributes of objects are case sensitive. For example, many objects have\n  an attribute named `presentValue`. It is case sensitive and must always be\n  spelled `presentValue`.\n- Enumeration set names and set members are case sensitive (for example,\n  `reliabilityEnumSet.reliable`, `displayPrecisionEnumSet.displayPrecision1`,\n  and `writePriorityEnumSet.priorityDefault`).\n\n## Pagination\n\nFor operations where `page` and `pageSize` is allowed, the default `page` number\nwill be 1 and is 1-based for all paths while the default `pageSize` will vary\nbetween paths. The `page` parameter indicates the page number of items to return\nfrom the path. The `pageSize` parameter indicates the maximum number of items in\nthe response from the path.\n\nPayloads returned by pagination-enabled paths have a similar structure. A\n`total` property indicates the total number of items included in all pages. A\n`next` and `previous` property supplies a link to the next and previous page of\ndata, respectively. These properties can be empty if irrelevant (for example, if\nit is the first/last page, or there is only one page of data). The `items`\nproperty contains the data included in the page.\n\n## Sorting Rules\n\nFor operations where a `sort` query parameter is allowed, the supplied value\nshould be in the format of a single attribute name, optionally prefixed with `-`\nto indicate descending sort order (ascending order is used if no prefix is\nsupplied).\n\n## Relationship Links\n\nPayloads may contain links to related data, each represented as a property\nsharing the name of the respective relationship. The links point to either\nsingle or multiple related entities. A link to a single entity points to the\ncanonical path for that entity. A link to multiple entities points to a path\ndedicated to representing that particular relationship.\n\nFor example, if object `/objects/a` has children `/objects/b` and `/objects/c`,\nthe payload returned by `/objects/a` will have a property `objects` with a value\nof `/objects/a/objects`, because multiple children can be returned. However, the\npayload returned by `/objects/b/` will contain a property `parent` with a value\nof `/objects/a` (not `/objects/b/parent`), because the relationship represents a\nsingle entity.\n\nAdditionally, each payload contain a `self` property, which contains a link\nrepresenting the path used to obtain the data contained in the current payload.\n\n## DateTimes\n\nAll date-times in the alarms, audits, activities, and samples operations are\nISO-8601 encoded strings in UTC. Other operations, such as objects, use a\nproprietary structure further described in supporting documentation.\n\n## Streaming\n\nSome operations accept a stream ID to receiving notifications. These\nnotifications are sent over a stream, which is a long-running server-sent event\nrequest. A single stream can be used for multiple subscriptions. To obtain a\nstream ID to use with these operations:\n\n1. Make a [Get a stream](#operation/getStream) request.\n2. Listen for a `hello` event that contains the stream ID.\n\n## Validation and Common Error Codes\n\nThere are some general rules that apply across all operations. If certain\nprovided inputs are invalid or preconditions are not met, the API will respond\nwith an appropriate error to indicate what went wrong.\n\n| Condition                         | Error                       | Details                                                                                                         |\n| --------------------------------- | --------------------------- | --------------------------------------------------------------------------------------------------------------- |\n| Invalid request body              | 400 (Bad Request)           | A body is provided which does not adhere to the expected format and/or schema                                   |\n| Missing required parameter        | 400 (Bad Request)           | A parameter marked required in this document is not included in the request                                     |\n| Parameter incorrect type          | 400 (Bad Request)           | A parameter is included with a value of the wrong type (for example, number is expected and string is provided) |\n| Parameter out of range            | 400 (Bad Request)           | A numeric parameter is included but the value is outside the allowed range                                      |\n| Parameter not in set              | 400 (Bad Request)           | A string parameter has a set of predefined valid values, and the value provided is not included in that set     |\n| Parameter not in correct format   | 400 (Bad Request)           | A string parameter with expected format is provided in the wrong format                                         |\n| Unsupported `Content-Type`        | 400 (Bad Request)           | An unsupported `Content-Type` header is provided                                                                |\n| User not authenticated            | 401 (Unauthorized)          | The auth token supplied with the request is missing, invalid, or expired                                        |\n| Record not authorized             | 403 (Forbidden)             | The user is not authorized to view data matching the provided identifier or too many requests                   |\n| Invalid user type                 | 403 (Forbidden)             | Not an \"API user\"; not all user accounts have API access                                                        |\n| API version not supported for MVE | 403 (Forbidden)             | An operation was attempted against a validated resource using a version of an API not supported for MVE         |\n| Identifier not found              | 404 (Not Found)             | An identifier is provided that does not match any known data                                                    |\n| The resource already exists       | 409 (Conflict)              | The resource already exists                                                                                     |\n| Internal Server Error             | 500 (Internal Server Error) | An unexpected error occurred                                                                                    |\n| The device is not supported       | 501 (Not Implemented)       | The server does not support the functionality required to fulfill the request                                   |\n| A service is unavailable          | 503 (Service Unavailable)   | A service is currently unavailable to service the request.                                                      |\n| The device is offline             | 504 (Bad Gateway)           | An attempt was made to talk to another device that is currently offline.                                        |\n\n## Schemas in Response Payloads\n\nThe response payload of some operations in this document have a section of\ninformation labeled `schema`. This section of information includes important\npieces of metadata about the `item` or `items` attributes that gives better\ncontext to the meaning of attribute values. This section follows\n[JSON Schema](http://json-schema.org/schema) specification with added custom\nannotation keywords.\n\n## Using the Code Snippets\n\nThis is information about the code snippets provided for each operation.\n\nThe snippets are written in such a way that you should be able to copy and paste\nthem and run them with appropriate modifications to the parameters. The\noperations require you to be authenticated so start with the\n[Request access token](#operation/createToken) operation first to get an\naccessToken.\n\nThen use that token in any other operation that requires it by including it in\nthe `Authorization` header.\n\n**Note:** Any operation that requires a binary payload will make mention of a\nfictitious method like `GetPayloadData()` to load a buffer with data. These\nsnippets will not work \"as-is\" and require you to actually fill the buffer with\nthe necessary data.\n\n### Shell + Curl\n\nThese snippets rely on `curl` and are meant to be run in a terminal shell like\n`bash`.\n\nThe example for the _Request access token_ operation which you use to login\nrelies on the [jq](https://github.com/jqlang/jq) command line tool to parse out\nthe `accessToken` and store it in a variable named `accessToken`. This variable\nis then used in every operation that requires an `Authorization` header.\n\n### C# + Flurl\n\nThe examples for the csharp language use the Flurl.Http package. They are tested\nusing version 4 of [Flurl](https://github.com/tmenier/Flurl).\n\n### Powershell\n\nThe examples for powershell use `Invoke-RestMethod` and were tested using\n[powershell core](https://github.com/PowerShell/PowerShell) version 7.4.\n\n### Node + Axios\n\nThe examples for javascript for Node.js use the Axios library. They are tested\nusing a ES module syntax so that top level async/await commands can be used.\n[Axios](https://github.com/axios/axios) version 1.7 was used for testing.\n\n### PS Metasys Rest Client\n\nThe examples in this section use powershell core version 7.4 and use the\nPowershell\n[MetasysRestClient](https://github.com/jci-metasys/powershell-metasysrestclient)\nversion 2.4.\n\nThe MetasysRestClient is a lightweight command line client that reduces boiler\nplate text when using powershell to call the Metasys REST API. It's primarily\nmeant as a development tool to aid in making quick calls to Metasys to check how\nan API works. In particular, once authenticated, its very nice for `GET` calls.\nA typical `GET` looks like\n\n```powershell\nInvoke-MetasysMethod /objects/{objectId}\n```\n\n### Python\n\nThe examples in this section were tested with version 3.13.1 of\n[python](https://www.python.org).\n\n### Java\n\nThe example for the _Request access token_ operation which you use to login\nrelies on the [org.json library](https://github.com/stleary/JSON-java) to parse\nout the `accessToken` from the JSON response and store it in a variable named\n`accessToken`. This variable is then used in every operation that requires an\n`Authorization` header.\n\nThe examples were tested with the OpenJDK 24 version of\n[java](https://jdk.java.net/24/) and version `20240303` of `org.json`.\n\n## Security\n\n<security-definitions />\n"},"servers":[{"url":"https://{hostname}/api/v6","description":"The base URL of all API routes","variables":{"hostname":{"default":"metasys-server.example.com","description":"This is the name of your site director device"}}}],"security":[{"Bearer-Authentication":[]}],"tags":[{"name":"activities","description":"This section describes the operations you can perform on activities. Activities\nare a superset of all alarms and audits in a Metasys system. Use activities\noperations to view audits and alarms. Apply filters to further refine the\nresults.\n\n## Activities Event Subscriptions\n\nSubscribe for activity-related events to receive updates when activities are\ncreated, discarded, acknowledged, or annotated.\n\n#### Subscribing\n\nTo subscribe for activity-related events, complete the following steps:\n\n1. Obtain a stream ID using the workflow outlined in the\n   [Streaming](#section/Streaming) section.\n2. Use [Get Activities](#operation/getActivities) and include a\n   `METASYS-SUBSCRIBE` header with the stream ID.\n\n**Note:** Any filters added to the original `GET` operation also apply the event\nsubscription.\n\n#### Unsubscribing\n\nTo unsubscribe from an activities event subscription, complete the following\nsteps:\n\n1. Get the `METASYS-SUBSCRIPTION-LOCATION` from the subscribe operation\n   response.\n2. Issue a\n   [Delete activities subscription](#operation/deleteActivitiesSubscription)\n   request to `METASYS-SUBSCRIPTION-LOCATION`.\n\n**See also:**\n\n- [Get a stream](#operation/getStream)\n- [Streaming](#tag/streaming)\n\n#### Events\n\nThere are five event types sent by the activities subscription: acknowledged,\nannotate, discard, new, and heartbeat.\n\n- `activity.heartbeat` - A heartbeat event is sent to show that the subscription\n  is still alive. A heartbeat is a JSON string with the current UTC date time in\n  ISO 8601 format and is sent every 120 seconds.\n\n  <details>\n    <summary><b>Heartbeat Payload Example</b></summary>\n\n  ```json\n  {\n    \"currentTime\": \"2021-02-16T16:21:10.23Z\",\n    \"subscriptionIds\": [\"c569a157-7315-4f32-bc8f-11607f075660\"]\n  }\n  ```\n\n  </details>\n\n- `activity.alarm.ack` - An alarm acknowledge event is sent to indicate that the\n  management status has changed to acknowledged.\n\n  <details>\n    <summary><b>Acknowledged Alarm Payload Example</b></summary>\n\n  ```json\n  {\n    \"subscriptionIds\": [\"788fc8af-ff49-4501-b85b-e3d407a38a9e\"],\n    \"activity\": {\n      \"id\": \"6443a123-ddcd-47e7-9828-d872db6a7b4f\",\n      \"itemReference\": \"{hostname}:{deviceHostname}/AHU1.OA_T\",\n      \"objectName\": \"OA_T\",\n      \"activityManagementStatus\": \"acknowledged\",\n      \"creationTime\": \"2021-02-16T20:30:00Z\",\n      \"spaces\": [\n        {\n          \"id\": \"20b27e9a-d721-5e88-9942-85297cc57ea1\",\n          \"itemReference\": \"{hostname}:{deviceHostname}/Generic 1.Building 1.Floor 1\",\n          \"name\": \"Floor 1\",\n          \"spaceUrl\": \"https://{hostname}/api/v6/space/4e0df8ec-c641-5fd0-9ed6-f2d980b1d26f\"\n        }\n      ],\n      \"equipment\": [\n        {\n          \"id\": \"4e0df8ec-c641-5fd0-9ed6-f2d980b1d26f\",\n          \"itemReference\": \"{hostname}:{deviceHostname}/equipment.Engine1\",\n          \"equipmentName\": \"Engine1\",\n          \"shortName\": null,\n          \"equipmentUrl\": \"https://{hostname}/api/v6/equipment/4e0df8ec-c641-5fd0-9ed6-f2d980b1d26f\"\n        }\n      ],\n      \"objectUrl\": \"https://{hostname}/api/v6/objects/16defc31-1333-5379-82e7-576a6f1e8b50\",\n      \"objectId\": \"16defc31-1333-5379-82e7-576a6f1e8b50\",\n      \"alarm\": {\n        \"message\": \"\",\n        \"alarmGeneratorObject\": {\n          \"objectReference\": \"{hostname}:{deviceHostname}/AHU1.OA_T.Alarm1\",\n          \"referencedObject\": {\n            \"objectUrl\": \"https://{hostname}/api/v6/objects/bfcc3fce-a182-53c0-a529-268f8184496b\"\n          }\n        },\n        \"isAckRequired\": true,\n        \"acknowledgedTime\": \"2021-02-16T20:31:02Z\",\n        \"type\": \"alarmValueEnumSet.avHiAlarm\",\n        \"priority\": 70,\n        \"category\": \"objectCategoryEnumSet.generalCategory\",\n        \"annotationsUrl\": \"https://{hostname}/api/v6/alarms/6443a123-ddcd-47e7-9828-d872db6a7b4f/annotations\",\n        \"self\": \"https://{hostname}/api/v6/alarms/6443a123-ddcd-47e7-9828-d872db6a7b4f\",\n        \"triggerValue\": {\n          \"item\": \"2.0\",\n          \"schema\": {\n            \"type\": \"string\",\n            \"metasysType\": \"string\",\n            \"units\": {\n              \"id\": \"unitEnumSet.degF\",\n              \"title\": \"deg F\"\n            }\n          }\n        },\n        \"description\": \"\"\n      }\n    },\n    \"effectivePermission\": {\n      \"id\": \"6443a123-ddcd-47e7-9828-d872db6a7b4f\",\n      \"canAcknowledge\": true,\n      \"canDiscard\": true,\n      \"canAnnotate\": true\n    }\n  }\n  ```\n\n  </details>\n\n- `activity.alarm.annotate` - An alarm annotate event is sent when an annotation\n  is added to an alarm activity, providing the information for the annotated\n  alarm.\n\n  <details>\n    <summary><b>Annotate Alarm Payload Example</b></summary>\n\n  ```json\n  {\n    \"subscriptionIds\": [\"788fc8af-ff49-4501-b85b-e3d407a38a9e\"],\n    \"activity\": {\n      \"id\": \"6443a123-ddcd-47e7-9828-d872db6a7b4f\",\n      \"itemReference\": \"{hostname}:{deviceHostname}/AHU1.OA_T\",\n      \"objectName\": \"OA_T\",\n      \"activityManagementStatus\": \"pending\",\n      \"creationTime\": \"2021-02-16T20:30:00Z\",\n      \"spaces\": [\n        {\n          \"id\": \"20b27e9a-d721-5e88-9942-85297cc57ea1\",\n          \"itemReference\": \"{hostname}:{deviceHostname}/Generic 1.Building 1.Floor 1\",\n          \"name\": \"Floor 1\",\n          \"spaceUrl\": \"https://{hostname}/api/v6/space/4e0df8ec-c641-5fd0-9ed6-f2d980b1d26f\"\n        }\n      ],\n      \"equipment\": [\n        {\n          \"id\": \"4e0df8ec-c641-5fd0-9ed6-f2d980b1d26f\",\n          \"itemReference\": \"{hostname}:{deviceHostname}/equipment.Engine1\",\n          \"equipmentName\": \"Engine1\",\n          \"shortName\": null,\n          \"equipmentUrl\": \"https://{hostname}/api/v6/equipment/4e0df8ec-c641-5fd0-9ed6-f2d980b1d26f\"\n        }\n      ],\n      \"objectUrl\": \"https://{hostname}/api/v6/objects/16defc31-1333-5379-82e7-576a6f1e8b50\",\n      \"objectId\": \"16defc31-1333-5379-82e7-576a6f1e8b50\",\n      \"alarm\": {\n        \"message\": \"\",\n        \"alarmGeneratorObject\": {\n          \"objectReference\": \"{hostname}:{deviceHostname}/AHU1.OA_T.Alarm1\",\n          \"referencedObject\": {\n            \"objectUrl\": \"https://{hostname}/api/v6/objects/bfcc3fce-a182-53c0-a529-268f8184496b\"\n          }\n        },\n        \"isAckRequired\": true,\n        \"acknowledgedTime\": \"2021-02-16T20:31:02Z\",\n        \"type\": \"alarmValueEnumSet.avHiAlarm\",\n        \"priority\": 70,\n        \"category\": \"objectCategoryEnumSet.generalCategory\",\n        \"annotationsUrl\": \"https://{hostname}/api/v6/alarms/6443a123-ddcd-47e7-9828-d872db6a7b4f/annotations\",\n        \"self\": \"https://{hostname}/api/v6/alarms/6443a123-ddcd-47e7-9828-d872db6a7b4f\",\n        \"triggerValue\": {\n          \"item\": \"2.0\",\n          \"schema\": {\n            \"type\": \"string\",\n            \"metasysType\": \"string\",\n            \"units\": {\n              \"id\": \"unitEnumSet.degF\",\n              \"title\": \"deg F\"\n            }\n          }\n        },\n        \"description\": \"\"\n      }\n    },\n    \"effectivePermission\": {\n      \"id\": \"6443a123-ddcd-47e7-9828-d872db6a7b4f\",\n      \"canAcknowledge\": true,\n      \"canDiscard\": true,\n      \"canAnnotate\": true\n    }\n  }\n  ```\n\n  </details>\n\n- `activity.alarm.discard` - An alarm discard event is sent when the management\n  status of an alarm activity changes to discarded.\n\n  <details>\n    <summary><b>Discard Alarm Payload Example</b></summary>\n\n  ```json\n  {\n    \"subscriptionIds\": [\"788fc8af-ff49-4501-b85b-e3d407a38a9e\"],\n    \"activity\": {\n      \"id\": \"6443a123-ddcd-47e7-9828-d872db6a7b4f\",\n      \"itemReference\": \"{hostname}:{deviceHostname}/AHU1.OA_T\",\n      \"objectName\": \"OA_T\",\n      \"activityManagementStatus\": \"discarded\",\n      \"creationTime\": \"2021-02-16T20:30:00Z\",\n      \"spaces\": [\n        {\n          \"id\": \"20b27e9a-d721-5e88-9942-85297cc57ea1\",\n          \"itemReference\": \"{hostname}:{deviceHostname}/Generic 1.Building 1.Floor 1\",\n          \"name\": \"Floor 1\",\n          \"spaceUrl\": \"https://{hostname}/api/v6/space/4e0df8ec-c641-5fd0-9ed6-f2d980b1d26f\"\n        }\n      ],\n      \"equipment\": [\n        {\n          \"id\": \"4e0df8ec-c641-5fd0-9ed6-f2d980b1d26f\",\n          \"itemReference\": \"{hostname}:{deviceHostname}/equipment.Engine1\",\n          \"equipmentName\": \"Engine1\",\n          \"shortName\": null,\n          \"equipmentUrl\": \"https://{hostname}/api/v6/equipment/4e0df8ec-c641-5fd0-9ed6-f2d980b1d26f\"\n        }\n      ],\n      \"objectUrl\": \"https://{hostname}/api/v6/objects/16defc31-1333-5379-82e7-576a6f1e8b50\",\n      \"objectId\": \"16defc31-1333-5379-82e7-576a6f1e8b50\",\n      \"alarm\": {\n        \"message\": \"\",\n        \"alarmGeneratorObject\": {\n          \"objectReference\": \"{hostname}:{deviceHostname}/AHU1.OA_T.Alarm1\",\n          \"referencedObject\": {\n            \"objectUrl\": \"https://{hostname}/api/v6/objects/bfcc3fce-a182-53c0-a529-268f8184496b\"\n          }\n        },\n        \"isAckRequired\": true,\n        \"acknowledgedTime\": \"2021-02-16T20:31:02Z\",\n        \"type\": \"alarmValueEnumSet.avHiAlarm\",\n        \"priority\": 70,\n        \"category\": \"objectCategoryEnumSet.generalCategory\",\n        \"annotationsUrl\": \"https://{hostname}/api/v6/alarms/6443a123-ddcd-47e7-9828-d872db6a7b4f/annotations\",\n        \"self\": \"https://{hostname}/api/v6/alarms/6443a123-ddcd-47e7-9828-d872db6a7b4f\",\n        \"triggerValue\": {\n          \"item\": \"2.0\",\n          \"schema\": {\n            \"type\": \"string\",\n            \"metasysType\": \"string\",\n            \"units\": {\n              \"id\": \"unitEnumSet.degF\",\n              \"title\": \"deg F\"\n            }\n          }\n        },\n        \"description\": \"\"\n      }\n    },\n    \"effectivePermission\": {\n      \"id\": \"6443a123-ddcd-47e7-9828-d872db6a7b4f\",\n      \"canAcknowledge\": true,\n      \"canDiscard\": true,\n      \"canAnnotate\": true\n    }\n  }\n  ```\n\n  </details>\n\n- `activity.alarm.new` - A new alarm event is sent when an alarm activity is\n  created.\n\n  <details>\n    <summary><b>New Alarm Payload Example</b></summary>\n\n  ```json\n  {\n    \"subscriptionIds\": [\"788fc8af-ff49-4501-b85b-e3d407a38a9e\"],\n    \"activity\": {\n      \"id\": \"6443a123-ddcd-47e7-9828-d872db6a7b4f\",\n      \"itemReference\": \"{hostname}:{deviceHostname}/AHU1.OA_T\",\n      \"objectName\": \"OA_T\",\n      \"activityManagementStatus\": \"pending\",\n      \"creationTime\": \"2021-02-16T20:30:00Z\",\n      \"spaces\": [\n        {\n          \"id\": \"20b27e9a-d721-5e88-9942-85297cc57ea1\",\n          \"itemReference\": \"{hostname}:{deviceHostname}/Generic 1.Building 1.Floor 1\",\n          \"name\": \"Floor 1\",\n          \"spaceUrl\": \"https://{hostname}/api/v6/space/4e0df8ec-c641-5fd0-9ed6-f2d980b1d26f\"\n        }\n      ],\n      \"equipment\": [\n        {\n          \"id\": \"4e0df8ec-c641-5fd0-9ed6-f2d980b1d26f\",\n          \"itemReference\": \"{hostname}:{deviceHostname}/equipment.Engine1\",\n          \"equipmentName\": \"IDU1\",\n          \"shortName\": null,\n          \"equipmentUrl\": \"https://{hostname}/api/v6/equipment/4e0df8ec-c641-5fd0-9ed6-f2d980b1d26f\"\n        }\n      ],\n      \"objectUrl\": \"https://{hostname}/api/v6/objects/16defc31-1333-5379-82e7-576a6f1e8b50\",\n      \"objectId\": \"16defc31-1333-5379-82e7-576a6f1e8b50\",\n      \"alarm\": {\n        \"message\": \"\",\n        \"alarmGeneratorObject\": {\n          \"objectReference\": \"{hostname}:{deviceHostname}/AHU1.OA_T.Alarm1\",\n          \"referencedObject\": {\n            \"objectUrl\": \"https://{hostname}/api/v6/objects/bfcc3fce-a182-53c0-a529-268f8184496b\"\n          }\n        },\n        \"isAckRequired\": true,\n        \"type\": \"alarmValueEnumSet.avHiAlarm\",\n        \"priority\": 70,\n        \"category\": \"objectCategoryEnumSet.generalCategory\",\n        \"annotationsUrl\": \"https://{hostname}/api/v6/alarms/6443a123-ddcd-47e7-9828-d872db6a7b4f/annotations\",\n        \"self\": \"https://{hostname}/api/v6/alarms/6443a123-ddcd-47e7-9828-d872db6a7b4f\",\n        \"triggerValue\": {\n          \"item\": \"2.0\",\n          \"schema\": {\n            \"type\": \"string\",\n            \"metasysType\": \"string\",\n            \"units\": {\n              \"id\": \"unitEnumSet.degF\",\n              \"title\": \"deg F\"\n            }\n          }\n        },\n        \"description\": \"\"\n      }\n    },\n    \"effectivePermission\": {\n      \"id\": \"6443a123-ddcd-47e7-9828-d872db6a7b4f\",\n      \"canAcknowledge\": true,\n      \"canDiscard\": true,\n      \"canAnnotate\": true\n    }\n  }\n  ```\n\n  </details>\n\n- `activity.audit.new` - A new audit event is sent when an audit activity is\n  created.\n\n  <details>\n    <summary><b>New Audit Payload Example</b></summary>\n\n  ```json\n  {\n    \"subscriptionIds\": [\"7373cc85-37a5-4ad5-b703-6bc61968aa9a\"],\n    \"activity\": {\n      \"id\": \"128d7db4-8ab6-4232-afe1-026fe06d267f\",\n      \"itemReference\": \"{hostname}:{deviceHostname}\",\n      \"objectName\": \"MS-NAE5510-3\",\n      \"activityManagementStatus\": \"pending\",\n      \"creationTime\": \"2021-02-16T16:21:10.23Z\",\n      \"objectUrl\": \"https://{hostname}/api/v6/objects/CDAC85B9-726F-5677-9CBC-ADC77A14E79B\",\n      \"objectId\": \"cdac85b9-726f-5677-9cbc-adc77a14e79b\",\n      \"audit\": {\n        \"actionType\": \"auditActionTypeEnumSet.subsystemAuditActionType\",\n        \"status\": null,\n        \"preData\": null,\n        \"postData\": {\n          \"item\": \"10.10.198.131\",\n          \"schema\": {\n            \"type\": \"string\",\n            \"metasysType\": \"string\"\n          }\n        },\n        \"parameters\": [],\n        \"errorString\": null,\n        \"user\": \"MetasysSysAgent\",\n        \"signature\": null,\n        \"classLevel\": \"auditClassesEnumSet.userActionAuditClass\",\n        \"originApplication\": \"auditOriginAppEnumSet.systemSecurityAuditOriginApp\",\n        \"description\": \"auditTrailStringsEnumSet.atstrSecurityUserLoginSuccessful\",\n        \"annotationsUrl\": null,\n        \"self\": \"https://{hostname}/api/v6/audits/128d7db4-8ab6-4232-afe1-026fe06d267f\"\n      }\n    },\n    \"effectivePermission\": {\n      \"id\": \"128d7db4-8ab6-4232-afe1-026fe06d267f\",\n      \"canDiscard\": true\n    }\n  }\n  ```\n\n    </details>\n\n- `activity.audit.annotate` - An annotate audit event is sent when an annotation\n  is added to an audit activity, providing the information for the annotated\n  audit.\n\n  <details>\n    <summary><b>Annotate Audit Payload Example</b></summary>\n\n  ```json\n  {\n    \"subscriptionIds\": [\"7373cc85-37a5-4ad5-b703-6bc61968aa9a\"],\n    \"activity\": {\n      \"id\": \"128d7db4-8ab6-4232-afe1-026fe06d267f\",\n      \"itemReference\": \"{hostname}:{deviceHostname}\",\n      \"objectName\": \"MS-NAE5510-3\",\n      \"activityManagementStatus\": \"pending\",\n      \"creationTime\": \"2021-02-16T16:21:10.23Z\",\n      \"objectUrl\": \"https://{hostname}/api/v6/objects/CDAC85B9-726F-5677-9CBC-ADC77A14E79B\",\n      \"objectId\": \"cdac85b9-726f-5677-9cbc-adc77a14e79b\",\n      \"audit\": {\n        \"actionType\": \"auditActionTypeEnumSet.subsystemAuditActionType\",\n        \"status\": null,\n        \"preData\": null,\n        \"postData\": {\n          \"item\": \"10.10.198.131\",\n          \"schema\": {\n            \"type\": \"string\",\n            \"metasysType\": \"string\"\n          }\n        },\n        \"parameters\": [],\n        \"errorString\": null,\n        \"user\": \"MetasysSysAgent\",\n        \"signature\": null,\n        \"classLevel\": \"auditClassesEnumSet.userActionAuditClass\",\n        \"originApplication\": \"auditOriginAppEnumSet.systemSecurityAuditOriginApp\",\n        \"description\": \"auditTrailStringsEnumSet.atstrSecurityUserLoginSuccessful\",\n        \"annotationsUrl\": \"https://{hostname}/api/v6/alarms/6443a123-ddcd-47e7-9828-d872db6a7b4f/annotations\",\n        \"self\": \"https://{hostname}/api/v6/audits/128d7db4-8ab6-4232-afe1-026fe06d267f\"\n      }\n    },\n    \"effectivePermission\": {\n      \"id\": \"128d7db4-8ab6-4232-afe1-026fe06d267f\",\n      \"canDiscard\": true\n    }\n  }\n  ```\n\n  </details>\n\n- `activity.audit.discard` - An audit discard event is sent when the management\n  status of an audit activity changes to discarded.\n\n  <details>\n    <summary><b>Discard Audit Payload Example</b></summary>\n\n  ```json\n  {\n    \"subscriptionIds\": [\"7373cc85-37a5-4ad5-b703-6bc61968aa9a\"],\n    \"activity\": {\n      \"id\": \"128d7db4-8ab6-4232-afe1-026fe06d267f\",\n      \"itemReference\": \"{hostname}:{deviceHostname}\",\n      \"objectName\": \"MS-NAE5510-3\",\n      \"activityManagementStatus\": \"discarded\",\n      \"creationTime\": \"2021-02-16T16:21:10.23Z\",\n      \"objectUrl\": \"https://{hostname}/api/v6/objects/CDAC85B9-726F-5677-9CBC-ADC77A14E79B\",\n      \"objectId\": \"cdac85b9-726f-5677-9cbc-adc77a14e79b\",\n      \"audit\": {\n        \"actionType\": \"auditActionTypeEnumSet.subsystemAuditActionType\",\n        \"status\": null,\n        \"preData\": null,\n        \"postData\": {\n          \"item\": \"10.10.198.131\",\n          \"schema\": {\n            \"type\": \"string\",\n            \"metasysType\": \"string\"\n          }\n        },\n        \"parameters\": [],\n        \"errorString\": null,\n        \"user\": \"MetasysSysAgent\",\n        \"signature\": null,\n        \"classLevel\": \"auditClassesEnumSet.userActionAuditClass\",\n        \"originApplication\": \"auditOriginAppEnumSet.systemSecurityAuditOriginApp\",\n        \"description\": \"auditTrailStringsEnumSet.atstrSecurityUserLoginSuccessful\",\n        \"annotationsUrl\": \"https://{hostname}/api/v6/alarms/6443a123-ddcd-47e7-9828-d872db6a7b4f/annotations\",\n        \"self\": \"https://{hostname}/api/v6/audits/128d7db4-8ab6-4232-afe1-026fe06d267f\"\n      }\n    },\n    \"effectivePermission\": {\n      \"id\": \"128d7db4-8ab6-4232-afe1-026fe06d267f\",\n      \"canDiscard\": true\n    }\n  }\n  ```\n\n  </details>\n\n#### Filter Behavior\n\nFilters supplied to an activities request limit the results to activities for\nwhich the filters apply. When subscribing to an activities request that uses\nfilters, the events received are also limited to the same filter criteria.\nExceptions to this behavior occur when filtering on activity management status,\nsuch as for `acknowledged` or `discarded` activities. You receive an update\nwhenever an activity management change occurs, regardless of filters, because\nthe change can impact the original set of activities you subscribed to. For\nexample, consider the following scenario:\n\n- You subscribe to `acknowledged` activities and receive all acknowledged\n  activities, receiving updates for any acknowledged thereafter across the\n  stream.\n- In this state, one of the activities in your original list is `discarded` by\n  another user.\n\nWhen this occurs, you receive an `activity.alarm.discard` message for the\ndiscarded activity even though your filters exclude activities that are\n`discarded`. This is necessary so that you can properly maintain the state of\nactivities already received in your application.\n\n"},{"name":"alarms","description":"Alarms alert users to potential problems identified by a Metasys system, for\nexample high zone temperatures. Use alarms operations to get object alarms,\nnetwork device alarms, single alarms, alarm collections, and alarm annotations.\nAcknowledge or discard alarms with the edit patch operation. Filter the results\nwith the query parameters time, priority, type, category, acknowledgement, and\npage. Sort the results by creation time and priority.\n"},{"name":"audits","description":"How to retrieve, discard, and annotate audits.\n\n### Relationships\n\nAudits have relationships to other resources in the system. Find information\nabout the most important below.\n\n- **objects**\n\nWhen users or the system affect objects in the Metasys system, such as analog\ninputs, multistate objects, or binary outputs, audits are generated. Those\n\"acted upon\" objects then relate to those audits. That relationship is returned\nas part of any audit response.\n\n- **equipment instances**\n\nEquipment instance associations to audits build off of the objects association\nexplanation. Each equipment instance can contain many points, such as Outdoor\nAir Temperature, Damper Position, or Zone Setpoint. Those points map to actual\nobjects in Metasys, as noted above. When users or the system affect those\nobjects, audits are generated. If an equipment instance's point is mapped to one\nof those affected objects the instance is then associated with that audit.\n\nIn short, an equipment instance contains points which map to Metasys objects\nwhich are affected by an audited action.\n\n- **spaces**\n\nSpace associations to audits build off of the equipment instance association\nexplanation. Equipment instances can serve spaces, such as an Air Handler Unit\n(AHU) serving the floor of a building. Therefore, audits associated with a\nparticular equipment instance are associated to the spaces they serve.\n"},{"name":"authentication","description":"Operations to get and refresh an access token."},{"name":"equipment","description":"This section describes the operations you can perform on equipment. Equipment is a broad term for anything that makes a building run, including boilers, chillers, air handling units, lights, meters, and security systems. Use equipment operations to get equipment instances and to list equipment points. Apply filters, sorting, and paging to further refine the results."},{"name":"network-devices","description":"This section describes the operations you can perform on network devices.\nNetwork devices are physical devices such as coordinators and routers that\nare required for communication between hardware on a computer network. Use\nnetwork device operations to get, list, and delete network devices. Apply\nfilters, sorting, and paging to further refine the results.\n"},{"name":"objects","description":"This section describes the operations you can perform on objects. Objects are\nself-contained functional items in the Metasys system, for a full definition\nrefer to the\n[Metasys System Glossary](https://docs.johnsoncontrols.com/bas/r/Metasys/en-US/Metasys-System-Glossary/11.0/O).\nUse objects operations to list, create, edit, and delete objects. Apply filters,\nsorting, and paging to further refine the results. Some operations accept\nsubscriptions, see\n[Change of Value Subscriptions](#change-of-value-subscriptions).\n\n## Batch Subscriptions And Async Operations\n\n### Change of Value Subscriptions\n\nSubscribe for change of value (COV) events to receive updates when attribute\nvalues change. Currently, subscriptions are available for\n[Get attribute value](#operation/getObjectAttribute) operations (individual and\nbatch).\n\n#### Subscribing\n\nTo subscribe for COV events, complete the following steps:\n\n1. Obtain a stream ID using the workflow outlined in the\n   [Streaming](#tag/streaming) section.\n2. Use one of the following operations and include a `METASYS-SUBSCRIBE` header\n   with the stream ID:\n   - Single attribute: [Get attribute value](#operation/getObjectAttribute)\n   - Multiple attributes: [Batch object operations](#operation/postObjectsBatch)\n\n**Note:** Any filters added to the original `GET` operation also apply to the event\nsubscription.\n\n#### Unsubscribing\n\nTo unsubscribe from a COV event, complete the following steps:\n\n1. Get the `METASYS-SUBSCRIPTION-LOCATION` from the subscribe operation\n   response.\n2. Issue a [Delete COV subscription](#operation/deleteCOVSubscription) request\n   to `METASYS-SUBSCRIPTION-LOCATION`.\n\n**See also:**\n\n- [Get a stream](#operation/getStream)\n- [Streaming](#tag/streaming)\n\n#### Events\n\nCOV Events : There are four event types sent by the COV subscription: heartbeat,\nheartbeatImproved, update, and notification.\n\n##### Heartbeat\n\n`object.values.heartbeat` - A heartbeat event is sent to show that the\nsubscription is still alive. A heartbeat is a JSON string with the current UTC\ndate time in ISO 8601 format and is sent every 30 seconds.\n\n  <!-- schema is not included as the associated simple schema renders poorly\n   -->\n\n##### Heartbeat Improved\n\n`object.values.heartbeatImproved` - Similar to `object.values.heartbeat` but\nincludes an array of all active subscription ids.\n<SchemaDefinition schemaRef=\"#/components/schemas/objectsStreamValuesHeartbeatImproved\" />\n\n##### COV Update\n\n`object.values.update` - The client receives an update event when an attribute\nvalue changes. This payload is similar in structure as the payload returned by\n_Get attribute value_, but also includes `id` and `itemReference` of the object\nto provide context for the attribute in question. The overall schema for this\npayload is identical to the _Get an object_ schema (except this payload has no\n`effectivePermissions` property). The payload excludes the `schema` for the\nattribute by default, but it can be optionally included by using the\n`includeSchema` flag on the initial subscription request.\n<SchemaDefinition schemaRef=\"#/components/schemas/objectsStreamValuesUpdate\" />\n\n##### COV Notification\n\n`object.values.notification` - A notification event is sent when a value has\nchanged but the value is not included in the payload. This happens for some\nvalues that are not simple scalar values. You can use this event as a trigger to\nreread the attribute. In the example, even though the payload does not include\nthe current value, you know which object this is for (based on `id` and\n`itemReference`), and you know it is the `overrideExpirationTime` attribute\nbased on the `attribute` property.\n<SchemaDefinition schemaRef=\"#/components/schemas/objectsStreamValuesNotification\" />\n\n\n"},{"name":"schemas","description":"A collection of JSON schemas for describing enumerations and object types.\n"},{"name":"spaces","description":"Operations on space-related resources."},{"name":"streaming","description":"Your Metasys system works continuously: sensors report current conditions,\nalgorithms make adjustments, and alarms alert operators to potential issues.\nStreaming is how the Metasys API provides access to these _events_ using the\nHTML standard\n[server-sent events](https://html.spec.whatwg.org/multipage/server-sent-events.html#server-sent-events)\n(SSE). For further information, refer to\n[Mozilla developer guide](https://developer.mozilla.org/en-US/docs/Web/API/Server-sent_events/Using_server-sent_events).\nIn this document, _Streaming_ typically refers to the Metasys feature and\n_stream_ refers to the concept of the HTTP connection and the flow of data.\n\nPer the standard, a server-sent event usually contains three components,\nseparated by newline, with the last component having a second newline to mark\nthe end of the event.\n\n```text\nid: <event id>\\n\nevent: <event type>\\n\ndata: <event data>\\n\\n\n```\n\n| Line Prefix | Explanation                                                         |\n| ----------- | ------------------------------------------------------------------- |\n| `id`        | ordering id to enable the \"pick up where you left off\" reconnection |\n| `event`     | message type                                                        |\n| `data`      | message payload as a JSON string                                    |\n\nExample:\n\n```text\nid: b6d184ee-e137-44aa-b9b1-14bc704cd25d:1\\n\nevent: hello\\n\ndata: b6d184ee-e137-44aa-b9b1-14bc704cd25d\\n\\n\n```\n\n## Getting Started\n\nTo get started, you first need a client. There are SSE clients available in many\nlanguages.\n\nBegin by [getting a stream](#operation/getStream). Only one stream is needed\nregardless of the number of subscriptions you later create. As explained in the\ndocumentation for getting a stream, the first event, `hello`, is a special event\nbecause the `data` field contains your _stream ID_.\n\nSome operations support the `METASYS-SUBSCRIBE` header which transforms them\nfrom being a single request/response operations into a streaming subscription.\nThe value of the header is the _stream ID_ from the `data` field of the `hello`\nevent described above. As an example, refer to the\n[Get Activities](#operation/getActivities) operation for more details about this\ntechnique. This technique does not apply to every operation. See each\noperation's description to understand its Streaming capability.\n\nNot all _event_ data is currently exposed by Streaming. Future versions of the\nAPI will add further Streaming capabilities.\n\n## Streaming Connection Maintenance\n\nThere are a few behaviors to be aware of if you want your stream to work beyond\nthe lifetime of the access token used to\n[get your stream](#operation/getStream).\n\n### Keep Events Flowing After Initial Access Token Expiration\n\nRecall that your access token has an expiration time. To keep the stream longer\nthan the lifetime of that access token, be sure to\n[refresh your token](#operation/getToken) just as you would when using\nnon-Streaming portions of the API. Not only will you get a fresh token to use,\nbut internally, your stream expirations are updated to match the expiration time\nof the new token.\n\n### Reconnect and Using the Current Access Token in Reconnect Requests\n\nThe server-sent events standard has a provision for reconnecting a lost\nconnection. Call the same [get a stream](#operation/getStream) operation but\nalso add the `Last-Event-Id` header with the `id` of the last event received.\nMost clients handle this for you. Metasys continues to buffer events for at\nleast thirty seconds after the connection failure is detected, so you can resume\nstreams that experienced brief outages. If Metasys has cleaned up your buffer or\ncannot find that `id` in the recently sent buffer, you will get a 204 response\nper the SSE specification. Because your existing stream is not resumable, your\n`Last-Event-Id` is no longer valid. The recovery path is to start anew by\ncalling [get a stream](#operation/getStream) without the `Last-Event-Id` and\nsubscribe again to data of interest.\n\nOne critical aspect of reconnect is ensuring that the reconnect request is done\nwith the current access token. As covered by\n[get a stream](#operation/getStream), Streaming lets you specify the token in\neither the `Authorization` header or query string. This flexibility accommodates\na variety of clients. For example, the web browser client, `EventSource`, does\nnot provide access to request headers, so you have to use the query string.\n\nFor `EventSource`, this however poses an issue because the reconnect attempt\nwill be done against the original URL which has a potentially outdated access\ntoken embedded in the query string. For that reason, if you want to use a\nJavaScript client, consider using the open source\n[EventSource component](https://github.com/EventSource/eventsource). The Metasys\nUser Interface (MUI) employs this library to workaround the limitation of the\nbrowser's `EventSource` . When using it, use the `Authorization` header instead.\nKeep the options object passed to the constructor so you can update the\n`Authorization` property when you refresh your access token.\n\nAssuming:\n\n1. Your access token is in variable `accessToken`\n1. Variable `streamingUrl` is the URL for [get a stream](#operation/getStream)\n\n```javascript\nconst eventSourceOptions = {\n  headers: {\n    Authorization: `Bearer ${accessToken}`,\n  },\n};\n\nconst eventSource = new $window.EventSourcePolyfill(\n  streamingUrl,\n  eventSourceOptions\n);\n```\n\nBefore token expiration:\n\n1. Get a [refreshed token](#tag/authentication/operation/getToken). Behind the\n   scenes this also refreshes you stream expirations.\n1. Modify `eventSourceOptions` with new token like example below\n\n```javascript\neventSourceOptions.headers.Authorization = `Bearer ${newToken}`;\n```\n\n### Tips For Other Client Libraries\n\nSSE clients exist in many languages. Inclusion in this section is not an\nendorsement; however, if you chose one of these clients, these tips may prove\nuseful for ensuring the current token is used for reconnect.\n\n#### C# - 3ventic EventSource\n\nWhen using the\n[3ventic EventSource for C#](https://github.com/3ventic/EvtSource) you will need\nto use Reflection to update `Uri` which is a private field within the\nEventSource that contains the location to [get a stream](#operation/getStream)\nwith the access token embedded in the query string.\n\n```csharp\npublic static void SetField(Object obj, String fieldName, object value)\n{\n    Type type = obj.GetType();\n    FieldInfo field = type.GetField(\n        fieldName,\n        BindingFlags.NonPublic | BindingFlags.Instance\n    );\n    field.SetValue(obj, value);\n}\n\n// example usage\nReflector.SetField(eventSource, \"Uri\", uriWithCurrentToken);\n```\n\n#### C# - LaunchDarkly EventSource\n\nWhen using the\n[LaunchDarkly EventSource for C#](https://github.com/launchdarkly/dotnet-eventsource)\nyou will not call the `Reset` method to attempt a reconnect. Instead, dispose of\nthe EventSource and then create a new instance, passing the the `LastEventId`\nfrom the last message and the URL to [get a stream](#operation/getStream) with a\ncurrent access token embedded as a query string parameter.\n\n## Streaming Events\n\nThe following are types of events sent by Streaming along with example `data`\npayloads for each:\n\n- `hello` - Indicates Streaming connection was successful.\n\n  <details>\n    <summary><b>Example Data Payload</b></summary>\n\n  ```json\n  \"b6d184ee-e137-44aa-b9b1-14bc704cd25d\"\n  ```\n\n  </details>\n\n- `heartbeat` - Indicates Streaming connection is alive.\n\n  <details>\n    <summary><b>Example Data Payload</b></summary>\n\n  ```json\n  \"2021-02-16T16:21:10.23Z\"\n  ```\n\n  </details>\n"},{"name":"time series","description":"This section describes the operations you can perform on time series sample\ndata.\n\n### Origin of Time Series data\n\nThe Metasys system has two locations from which time series samples can be\nretrieved. The first is from the _trend_ or _log_ object, itself. Each object on\nthe Metasys site whose responsibility is to generate samples will have its own\n_buffer_ to store them. When samples are retrieved from the `objects` endpoints,\nthey will be retrieved from their respective buffers. Time series operations\nthat work with a buffer will include \"(buffer)\" in their summary.\n\nThe second location is from the _repository_. As samples are collected in the\n_trend_ or _log_ objects themselves, those objects (if configured and enabled)\nhave the ability to forward that information to a _repository_. The _repository_\nis the location on the LAN (Local Area Network) that can receive and store\nhistorical data from one to many Metasys sources. Samples retrieved from the\n`timeSeries` endpoint are retrieved from the particular Metasys device's\nrepository. Time series operations that work with the repository will include\n\"(repository)\" in their summary.\n\n## Subscription Streaming Events\n\nClients may subscribe to Objects and Network Devices streaming events. A\nsubscription is established by providing a `METASYS-SUBSCRIBE` header on a `GET`\noperation of the `samples` resource under either the `objects` resource paths.\n\n### Events\n\nThe following events (with accompanying examples) are available for samples:\n\n- `timeSeries.subscription.established` - Indicates when a subscription has been\n  established for `objects` samples.\n  <SchemaDefinition schemaRef=\"#/components/schemas/timeSeriesStreamEstablished\" />\n\n- `timeSeries.subscription.cancelled` - Indicates when a subscription has been\n  cancelled for `objects` samples.\n  <SchemaDefinition schemaRef=\"#/components/schemas/timeSeriesStreamCancelled\" />\n\n- `timeSeries.error` - Indicates an error occurred with regards to an active\n  samples subscription.\n  <SchemaDefinition schemaRef=\"#/components/schemas/timeSeriesStreamError\" />\n\n- `timeSeries.samples.update` - Indicates new samples have been generated.\n  Sample updates from multiple objects and attributes can be contained in a\n  single event (each designated by their `sampledByObjectId`, `sampledObjectId`\n  and `attribute` properties).\n  <SchemaDefinition schemaRef=\"#/components/schemas/timeSeriesStreamUpdate\" />\n\n- `timeSeries.heartbeat` - Indicates that time series subscription(s) are still\n  alive.\n  <SchemaDefinition schemaRef=\"#/components/schemas/activitiesStreamHeartbeat\" />\n\n## Metasys-Call-Async Streaming Events\n\nClients may subscribe to Objects Samples Response streaming events. A\nsubscription is established by providing a `METASYS-CALL-ASYNC` header on a\n`GET` operation of the `samples` resource under either the `objects` resource\npaths or `POST` operation of the `samples` resource under batch operation of\ntimes buffer. The following events (with accompanying examples) are available\nfor samples:\n\n### Samples Events\n\nThe following events (with accompanying examples) are available for async\nsamples:\n\n- `timeSeries.samples.stream.started` - Indicates when a subscription has been\n  established for `objects` samples response.\n  <SchemaDefinition schemaRef=\"#/components/schemas/timeSeriesStreamEstablished\" />\n- `timeSeries.samples.stream.error` - Indicates an error occurred with regards\n  to an active samples response subscription.\n  <SchemaDefinition schemaRef=\"#/components/schemas/timeSeriesStreamAsyncError\" />\n- `timeSeries.samples.stream.data` - Indicates samples responses for each\n  request. Samples from multiple objects and attributes can be contained in a\n  single event (each designated by their `sampledByObjectId`, `sampledObjectId`\n  and `attribute` properties).\n  <SchemaDefinition schemaRef=\"#/components/schemas/timeSeriesStreamUpdate\" />\n\n- `timeSeries.samples.stream.completed` - Indicates that a streaming samples\n  response has completed successfully.\n  <SchemaDefinition schemaRef=\"#/components/schemas/timeSeriesStreamAsyncCompleted\" />\n\n"}],"paths":{"/login":{"post":{"summary":"Request access token","description":"Use this to request an access token that can be used for authentication on\nother API calls. The accessToken is sensitive information and must be kept\nprivate. Do not share your access token with others.\n","operationId":"createToken","security":[],"requestBody":{"description":"Used to supply credentials for login.","required":true,"content":{"application/json":{"examples":{"local":{"$ref":"#/components/examples/local"},"activeDirectory":{"$ref":"#/components/examples/activeDirectory"}},"schema":{"$ref":"#/components/schemas/loginRequest"}}}},"responses":{"200":{"$ref":"#/components/responses/loginResultOK200"},"401":{"$ref":"#/components/responses/loginResultUnauthorized401"},"403":{"$ref":"#/components/responses/loginResultForbidden403"}},"tags":["authentication"],"x-codeSamples":[{"lang":"shell","label":"Shell + Curl","source":"# Uses jq utility to parse out accessToken from response\n# https://github.com/jqlang/jq\naccessToken=$( \\\n  curl --request POST \\\n  --url https://metasys-server.example.com/api/v6/login \\\n  --header 'Content-Type: application/json' \\\n  --data '{\"username\":\"jane-doe\",\"password\":\"strongPassword\"}' | jq -r .accessToken)"},{"lang":"csharp","label":"C# + Flurl","source":"using Flurl.Http;\nusing System.Collections.Generic;\n\nvar loginResponse = await \"https://metasys-server.example.com/api/v6/login\"\n    .PostJsonAsync(new\n        {\n            username = \"jane-doe\",\n            password = \"strongPassword\"\n        })\n    .ReceiveJson<Dictionary<string,object>>();\nvar accessToken = loginResponse[\"accessToken\"];"},{"lang":"text","label":"Powershell","source":"$loginResponse = Invoke-RestMethod -Method Post `\n  -Uri https://metasys-server.example.com/api/v6/login `\n  -Headers @{ \"Content-Type\" = \"application/json\"} `\n  -Body @\"\n  {\n    \"username\": \"jane-doe\",\n    \"password\": \"strongPassword\"\n  }\n\"@\n$accessToken = $loginResponse.accessToken"},{"lang":"text","label":"PS Metasys Rest Client","source":"$securePassword = Read-Host -AsSecureString\nConnect-MetasysAccount -MetasysHost metasys-server.example.com `\n  -UserName jane-doe `\n  -Password $securePassword `\n  -Version 6"},{"lang":"javascript","label":"Node + Axios","source":"import axios from 'axios';\n\nconst axiosClient = axios.create({\n  baseURL: 'https://metasys-server.example.com/api/v6'\n});\n\nconst loginResponse = await axiosClient.post('login', {\n  username: 'jane-doe',\n  password: 'strongPassword'\n}, {\n  headers: {\n    'Content-Type': 'application/json'\n  }\n});\n\nconst accessToken = loginResponse.data.accessToken;\n\n// You'll use `axiosClient` and `accessToken` in most\n// other axios code examples"},{"lang":"python","label":"Python","source":"import http.client\nimport json\n\nconn = http.client.HTTPSConnection(\"metasys-server.example.com\")\npayload = \"{\\\"username\\\":\\\"jane-doe\\\",\\\"password\\\":\\\"strongPassword\\\"}\"\nheaders = { \"Content-Type\": \"application/json\" }\nconn.request(\"POST\", \"/api/v6/login\", payload, headers)\n\nlogin_res = conn.getresponse()\nresponse_json = json.loads(login_res.read().decode(\"utf-8\"))\n\naccess_token = response_json.get(\"accessToken\")"},{"lang":"java","label":"Java","source":"HttpRequest loginRequest = HttpRequest.newBuilder()\n    .uri(URI.create(\"https://metasys-server.example.com/api/v6/login\"))\n    .header(\"Content-Type\", \"application/json\")\n    .method(\"POST\", HttpRequest.BodyPublishers.ofString(\"{\\\"username\\\":\\\"jane-doe\\\",\\\"password\\\":\\\"strongPassword\\\"}\"))\n    .build();\nHttpResponse<String> loginResponse = HttpClient.newHttpClient().send(loginRequest, HttpResponse.BodyHandlers.ofString());\nString responseBody = loginResponse.body();\nJSONObject jsonResponse = new JSONObject(responseBody);\nString accessToken = jsonResponse.getString(\"accessToken\");"}]}},"/refreshToken":{"get":{"summary":"Refresh a token","description":"Use this operation to request a new token before the previous one expires.","operationId":"getToken","responses":{"200":{"$ref":"#/components/responses/loginResultOK200"}},"tags":["authentication"],"x-codeSamples":[{"lang":"shell","label":"Shell + Curl","source":"# To set accessToken see the Shell + Curl example for \"authentication | Request access token\"\ncurl --request GET \\\n  --url https://metasys-server.example.com/api/v6/refreshToken \\\n  --header \"Authorization: Bearer $accessToken\""},{"lang":"csharp","label":"C# + Flurl","source":"// See CSharp + Flurl example for \"authentication | Request access token\"\n// to see how to import Flurl and set `accessToken` variable\nvar response = await \"https://metasys-server.example.com/api/v6/refreshToken\"\n    .WithHeader(\"Authorization\", $\"Bearer {accessToken}\")\n    .GetAsync();"},{"lang":"text","label":"Powershell","source":"# To set $accessToken see the Powershell example of \"authentication | Request a token\"\nInvoke-RestMethod \"https://metasys-server.example.com/api/v6/refreshToken\" `\n  -Headers @{\n    Authorization = \"Bearer $accessToken\"\n  }"},{"lang":"text","label":"PS Metasys Rest Client","source":"# Login with Connect-MetasysAccount first.\n# See PS Metasys Rest Client example for \"authentication | Request access token\".\nInvoke-MetasysMethod /refreshToken"},{"lang":"javascript","label":"Node + Axios","source":"// See Node + Axios example of \"authentication | Request access token\"\n// to see how to initialize the variables `axiosClient` and `accessToken`\n\nconst headers = {\n  'Authorization': `Bearer ${accessToken}`,\n};\n\nconst response = await axiosClient.get(\n  '/refreshToken', {\n  headers\n});"},{"lang":"python","label":"Python","source":"# See Python example for \"authentication | Request access token\"\n# to see how to create conn object and set `access_token` variable\nurl = \"/api/v6/refreshToken\"\nheaders = {\n    \"Authorization\": f\"Bearer {access_token}\"\n}\n\nconn.request(\"GET\", url, headers=headers)\n\nres = conn.getresponse()"},{"lang":"java","label":"Java","source":"// See Java example for \"authentication | Request access token\"\n// to see how to set `accessToken` variable\nHttpRequest request = HttpRequest.newBuilder()\n    .uri(URI.create(\"https://metasys-server.example.com/api/v6/refreshToken\"))\n    .header(\"Authorization\", \"Bearer \" + accessToken)\n    .method(\"GET\", HttpRequest.BodyPublishers.noBody())\n    .build();\nHttpResponse<String> response = HttpClient.newHttpClient().send(request, HttpResponse.BodyHandlers.ofString());"}]}},"/activities":{"get":{"summary":"List activities","description":"Retrieves a collection of activities.","operationId":"getActivities","parameters":[{"$ref":"#/components/parameters/activityType"},{"$ref":"#/components/parameters/activitiesIncludeDiscarded"},{"$ref":"#/components/parameters/continuationToken"},{"$ref":"#/components/parameters/activitiesSort"},{"$ref":"#/components/parameters/startTime"},{"$ref":"#/components/parameters/endTime"},{"$ref":"#/components/parameters/equipment"},{"$ref":"#/components/parameters/object"},{"$ref":"#/components/parameters/space"},{"$ref":"#/components/parameters/priorityRange"},{"$ref":"#/components/parameters/type"},{"$ref":"#/components/parameters/includeAcknowledged"},{"$ref":"#/components/parameters/activitiesIncludeAcknowledgementRequired"},{"$ref":"#/components/parameters/activitiesIncludeAcknowledgementNotRequired"},{"$ref":"#/components/parameters/category"},{"$ref":"#/components/parameters/originApplication"},{"$ref":"#/components/parameters/classLevel"},{"$ref":"#/components/parameters/actionType"},{"$ref":"#/components/parameters/user"},{"$ref":"#/components/parameters/metasysSubscribe"}],"responses":{"200":{"description":"Success.","content":{"application/vnd.metasysapi.v6+json":{"schema":{"$ref":"#/components/schemas/activities"},"examples":{"tenActivities":{"$ref":"#/components/examples/first-two-activities"}}}},"headers":{"METASYS-SUBSCRIPTION-LOCATION":{"description":"The location of the newly created subscription.","schema":{"type":"string","format":"uri"},"example":"https://{hostname}/api/v6/_GROUP_NAME_/streams/72d4ee80-e324-4922-b0ec-1425079d892a/subscriptions/538f00be-5788-4f68-a60e-45a14356c7ef","required":false}}}},"tags":["activities"],"x-codeSamples":[{"lang":"shell","label":"Shell + Curl","source":"# To set accessToken see the Shell + Curl example for \"authentication | Request access token\"\ncurl --request GET \\\n  --url 'https://metasys-server.example.com/api/v6/activities?type=alarmValueEnumSet.avHighLimit&type=alarmValueEnumSet.avLowLimit' \\\n  --header \"Authorization: Bearer $accessToken\""},{"lang":"csharp","label":"C# + Flurl","source":"// See CSharp + Flurl example for \"authentication | Request access token\"\n// to see how to import Flurl and set `accessToken` variable\nvar response = await \"https://metasys-server.example.com/api/v6/activities?type=alarmValueEnumSet.avHighLimit&type=alarmValueEnumSet.avLowLimit\"\n    .WithHeader(\"Authorization\", $\"Bearer {accessToken}\")\n    .GetAsync();"},{"lang":"text","label":"Powershell","source":"# To set $accessToken see the Powershell example of \"authentication | Request a token\"\nInvoke-RestMethod \"https://metasys-server.example.com/api/v6/activities?type=alarmValueEnumSet.avHighLimit&type=alarmValueEnumSet.avLowLimit\" `\n  -Headers @{\n    Authorization = \"Bearer $accessToken\"\n  }"},{"lang":"text","label":"PS Metasys Rest Client","source":"# Login with Connect-MetasysAccount first.\n# See PS Metasys Rest Client example for \"authentication | Request access token\".\nInvoke-MetasysMethod \"/activities?type=alarmValueEnumSet.avHighLimit&type=alarmValueEnumSet.avLowLimit\""},{"lang":"javascript","label":"Node + Axios","source":"// See Node + Axios example of \"authentication | Request access token\"\n// to see how to initialize the variables `axiosClient` and `accessToken`\n\nconst headers = {\n  'Authorization': `Bearer ${accessToken}`,\n};\n\nconst response = await axiosClient.get(\n  '/activities?type=alarmValueEnumSet.avHighLimit&type=alarmValueEnumSet.avLowLimit', {\n  headers\n});"},{"lang":"python","label":"Python","source":"# See Python example for \"authentication | Request access token\"\n# to see how to create conn object and set `access_token` variable\nurl = \"/api/v6/activities?type=alarmValueEnumSet.avHighLimit&type=alarmValueEnumSet.avLowLimit\"\nheaders = {\n    \"Authorization\": f\"Bearer {access_token}\"\n}\n\nconn.request(\"GET\", url, headers=headers)\n\nres = conn.getresponse()"},{"lang":"java","label":"Java","source":"// See Java example for \"authentication | Request access token\"\n// to see how to set `accessToken` variable\nHttpRequest request = HttpRequest.newBuilder()\n    .uri(URI.create(\"https://metasys-server.example.com/api/v6/activities?type=alarmValueEnumSet.avHighLimit&type=alarmValueEnumSet.avLowLimit\"))\n    .header(\"Authorization\", \"Bearer \" + accessToken)\n    .method(\"GET\", HttpRequest.BodyPublishers.noBody())\n    .build();\nHttpResponse<String> response = HttpClient.newHttpClient().send(request, HttpResponse.BodyHandlers.ofString());"}]}},"/activities/batch":{"post":{"tags":["activities"],"summary":"Batch operations","operationId":"postActivitiesBatch","requestBody":{"required":true,"content":{"application/json":{"examples":{"batchDiscard":{"summary":"Discard","description":"A request to discard multiple activities (2 audits and 2 alarms).\nOne audit request and one alarm request include annotation text\nand the other requests do not.\n","value":{"method":"PATCH","requests":[{"id":"1","requestUrl":"https://{hostname}/api/v6/audits/3e19d8d8-bb2b-5302-8283-781dcff2b969","body":{"activityManagementStatus":"discarded","annotationText":"Issue resolved"}},{"id":"2","requestUrl":"https://{hostname}/api/v6/audits/865c6e69-9725-5641-83ed-71447b766a30","body":{"activityManagementStatus":"discarded"}},{"id":"3","requestUrl":"https://{hostname}/api/v6/alarms/79751f7a-c86a-5a45-8e0e-99a7fd23bdc6","body":{"activityManagementStatus":"discarded","annotationText":"Issue resolved"}},{"id":"4","requestUrl":"https://{hostname}/api/v6/alarms/7d97c328-fae1-569b-a559-964215b9e007","body":{"activityManagementStatus":"discarded"}}]}},"batchAnnotate":{"summary":"Annotate","description":"A request to annotate multiple audit activities.\n","value":{"method":"POST","requests":[{"id":"1","requestUrl":"https://{hostname}/api/v6/audits/3e19d8d8-bb2b-5302-8283-781dcff2b969/annotations","body":{"text":"Issue resolved"}},{"id":"2","requestUrl":"https://{hostname}/api/v6/audits/865c6e69-9725-5641-83ed-71447b766a30/annotations","body":{"text":"Issue resolved"}}]}},"batchAcknowledge":{"summary":"Acknowledge","description":"A request to acknowledge two alarm activities.\n","value":{"method":"PATCH","requests":[{"id":"1","requestUrl":"https://{hostname}/api/v6/alarms/79751f7a-c86a-5a45-8e0e-99a7fd23bdc6","body":{"activityManagementStatus":"acknowledged","annotationText":"Issue resolved"}},{"id":"2","requestUrl":"https://{hostname}/api/v6/alarms/7d97c328-fae1-569b-a559-964215b9e007","body":{"activityManagementStatus":"acknowledged","annotationText":"Issue resolved"}}]}}},"schema":{"type":"object","example":{"method":"PATCH","requests":[{"id":"1","requestUrl":"https://{hostname}/api/v6/audits/3e19d8d8-bb2b-5302-8283-781dcff2b969","body":{"activityManagementStatus":"discarded","annotationText":"Issue resolved"}},{"id":"2","requestUrl":"https://{hostname}/api/v6/audits/865c6e69-9725-5641-83ed-71447b766a30","body":{"activityManagementStatus":"discarded"}},{"id":"3","requestUrl":"https://{hostname}/api/v6/alarms/79751f7a-c86a-5a45-8e0e-99a7fd23bdc6","body":{"activityManagementStatus":"discarded","annotationText":"Issue resolved"}},{"id":"4","requestUrl":"https://{hostname}/api/v6/alarms/7d97c328-fae1-569b-a559-964215b9e007","body":{"activityManagementStatus":"discarded"}}]},"required":["method","requests"],"properties":{"method":{"type":"string","description":"The HTTP method to use for each request.","oneOf":[{"enum":["PATCH"]},{"enum":["POST"]}]},"requests":{"type":"array","description":"A collection of entries that represent the operations to invoke.","items":{"type":"object","required":["id","requestUrl"],"properties":{"id":{"type":"string","description":"A client supplied unique identifier for this request. The `id` values supplied by the client will be used to uniquely identify the responses that correspond to each request."},"requestUrl":{"type":"string","format":"uri-reference","description":"An absolute URL to a resource within either `audits` or\n`alarms`. Here are the possibilities.\n\n- _An audit:_ Used when discarding an audit (for example,\n  `https://{hostname}/api/v6/audits/a2649aa8-f3eb-569e-ac7e-cb97a45d7b0e`).\n- _Annotations for an audit:_ Used when adding an\n  annotation to an audit (for example,\n  `https://{hostname}/api/v6/audits/a2649aa8-f3eb-569e-ac7e-cb97a45d7b0e/annotations`).\n- _An alarm:_ Used when acknowledging or discarding an\n  alarm (for example,\n  `https://{hostname}/api/v6/alarms/a2649aa8-f3eb-569e-ac7e-cb97a45d7b0e`).\n- _Annotations for an alarm:_ Used when adding an\n  annotation to an alarm (for example,\n  `https://{hostname}/api/v6/alarms/a2649aa8-f3eb-569e-ac7e-cb97a45d7b0e/annotations`).\n\n**Note:** In all of the examples the URL references `audits`\nor `alarms` and not `activities`.\n"},"body":{"type":"object","description":"A body that is appropriate for the specified operation."}}}}}}}}},"responses":{"200":{"description":"Success","content":{"application/vnd.metasysapi.v6+json":{"schema":{"type":"object","readOnly":true,"required":["responses"],"properties":{"responses":{"type":"array","items":{"type":"object","required":["id","status"],"properties":{"id":{"type":"string","description":"One of the client-supplied unique request identifiers from the request. This identifier is used to match the response to the correct operation in the request."},"status":{"type":"integer","description":"The HTTP Status code returned for the corresponding\noperation. Beside the\n[standard HTTP status codes](#section/Validation), the\nfollowing status codes may also be returned:\n\n- 400: Bad request. Changing the state of an activity\n  may fail for a few reasons:\n  - The request contains annotation text but the\n    associated object is validated. Activity generated\n    for a validated object doesn't support an\n    `annotationText` property in the request.\n"},"body":{"oneOf":[{"type":"string"},{"type":"object"},{"$ref":"#/components/schemas/standardErrorMessage"}],"description":"The response body for the corresponding operation.\n\n<!-- The body can vary. Some errors have no body even\nthough it would be helpful. Others include a .Net aspnet MVC binding error.\nThat has a CR written on it and I'd rather not document it until the CR has been triaged.\nsee G4CR-8556 which has a comment that docs may need updating based on triage. -->\n"}}}}}},"examples":{"batchDiscardResponse":{"summary":"Batch response","description":"This is an example response to a batch request. Two of the\noperations succeeded and two of them failed.\n","value":{"responses":[{"id":"1","status":204},{"id":"2","status":400},{"id":"3","status":204},{"id":"4","status":400}]}}}}}}},"description":"Used to invoke multiple activity operations in a single HTTP request. In this\nversion of the API, the only activity-related operations that can be used in a\nbatch are listed below.\n\n**See also**\n\n- [Edit an audit](#operation/patchAudit)\n- [Add audit annotation](#operation/postAuditAnnotation)\n- [Edit an alarm](#operation/patchAlarm)\n\n","x-codeSamples":[{"lang":"shell","label":"Shell + Curl","source":"# To set accessToken see the Shell + Curl example for \"authentication | Request access token\"\ncurl --request POST \\\n  --url https://metasys-server.example.com/api/v6/activities/batch \\\n  --header \"Authorization: Bearer $accessToken\" \\\n  --header 'Content-Type: application/json' \\\n  --data '{\"method\":\"PATCH\",\"requests\":[{\"id\":\"1\",\"requestUrl\":\"https://{hostname}/api/v6/audits/3e19d8d8-bb2b-5302-8283-781dcff2b969\",\"body\":{\"activityManagementStatus\":\"discarded\",\"annotationText\":\"Issue resolved\"}},{\"id\":\"2\",\"requestUrl\":\"https://{hostname}/api/v6/audits/865c6e69-9725-5641-83ed-71447b766a30\",\"body\":{\"activityManagementStatus\":\"discarded\"}},{\"id\":\"3\",\"requestUrl\":\"https://{hostname}/api/v6/alarms/79751f7a-c86a-5a45-8e0e-99a7fd23bdc6\",\"body\":{\"activityManagementStatus\":\"discarded\",\"annotationText\":\"Issue resolved\"}},{\"id\":\"4\",\"requestUrl\":\"https://{hostname}/api/v6/alarms/7d97c328-fae1-569b-a559-964215b9e007\",\"body\":{\"activityManagementStatus\":\"discarded\"}}]}'"},{"lang":"csharp","label":"C# + Flurl","source":"// See CSharp + Flurl example for \"authentication | Request access token\"\n// to see how to import Flurl and set `accessToken` variable\nvar response = await \"https://metasys-server.example.com/api/v6/activities/batch\"\n    .WithHeader(\"Authorization\", $\"Bearer {accessToken}\")\n    .WithHeader(\"Content-Type\", \"application/json\")\n    .PostStringAsync(\"{\\\"method\\\":\\\"PATCH\\\",\\\"requests\\\":[{\\\"id\\\":\\\"1\\\",\\\"requestUrl\\\":\\\"https://{hostname}/api/v6/audits/3e19d8d8-bb2b-5302-8283-781dcff2b969\\\",\\\"body\\\":{\\\"activityManagementStatus\\\":\\\"discarded\\\",\\\"annotationText\\\":\\\"Issue resolved\\\"}},{\\\"id\\\":\\\"2\\\",\\\"requestUrl\\\":\\\"https://{hostname}/api/v6/audits/865c6e69-9725-5641-83ed-71447b766a30\\\",\\\"body\\\":{\\\"activityManagementStatus\\\":\\\"discarded\\\"}},{\\\"id\\\":\\\"3\\\",\\\"requestUrl\\\":\\\"https://{hostname}/api/v6/alarms/79751f7a-c86a-5a45-8e0e-99a7fd23bdc6\\\",\\\"body\\\":{\\\"activityManagementStatus\\\":\\\"discarded\\\",\\\"annotationText\\\":\\\"Issue resolved\\\"}},{\\\"id\\\":\\\"4\\\",\\\"requestUrl\\\":\\\"https://{hostname}/api/v6/alarms/7d97c328-fae1-569b-a559-964215b9e007\\\",\\\"body\\\":{\\\"activityManagementStatus\\\":\\\"discarded\\\"}}]}\");"},{"lang":"text","label":"Powershell","source":"# To set $accessToken see the Powershell example of \"authentication | Request a token\"\nInvoke-RestMethod \"https://metasys-server.example.com/api/v6/activities/batch\" `\n  -Method Post `\n  -Body '{\"method\":\"PATCH\",\"requests\":[{\"id\":\"1\",\"requestUrl\":\"https://{hostname}/api/v6/audits/3e19d8d8-bb2b-5302-8283-781dcff2b969\",\"body\":{\"activityManagementStatus\":\"discarded\",\"annotationText\":\"Issue resolved\"}},{\"id\":\"2\",\"requestUrl\":\"https://{hostname}/api/v6/audits/865c6e69-9725-5641-83ed-71447b766a30\",\"body\":{\"activityManagementStatus\":\"discarded\"}},{\"id\":\"3\",\"requestUrl\":\"https://{hostname}/api/v6/alarms/79751f7a-c86a-5a45-8e0e-99a7fd23bdc6\",\"body\":{\"activityManagementStatus\":\"discarded\",\"annotationText\":\"Issue resolved\"}},{\"id\":\"4\",\"requestUrl\":\"https://{hostname}/api/v6/alarms/7d97c328-fae1-569b-a559-964215b9e007\",\"body\":{\"activityManagementStatus\":\"discarded\"}}]}' `\n  -Headers @{\n    Authorization = \"Bearer $accessToken\"\n    'Content-Type' = 'application/json'\n  }"},{"lang":"text","label":"PS Metasys Rest Client","source":"# Login with Connect-MetasysAccount first.\n# See PS Metasys Rest Client example for \"authentication | Request access token\".\nInvoke-MetasysMethod /activities/batch `\n  -Method Post `\n  -Body '{\"method\":\"PATCH\",\"requests\":[{\"id\":\"1\",\"requestUrl\":\"https://{hostname}/api/v6/audits/3e19d8d8-bb2b-5302-8283-781dcff2b969\",\"body\":{\"activityManagementStatus\":\"discarded\",\"annotationText\":\"Issue resolved\"}},{\"id\":\"2\",\"requestUrl\":\"https://{hostname}/api/v6/audits/865c6e69-9725-5641-83ed-71447b766a30\",\"body\":{\"activityManagementStatus\":\"discarded\"}},{\"id\":\"3\",\"requestUrl\":\"https://{hostname}/api/v6/alarms/79751f7a-c86a-5a45-8e0e-99a7fd23bdc6\",\"body\":{\"activityManagementStatus\":\"discarded\",\"annotationText\":\"Issue resolved\"}},{\"id\":\"4\",\"requestUrl\":\"https://{hostname}/api/v6/alarms/7d97c328-fae1-569b-a559-964215b9e007\",\"body\":{\"activityManagementStatus\":\"discarded\"}}]}'"},{"lang":"javascript","label":"Node + Axios","source":"// See Node + Axios example of \"authentication | Request access token\"\n// to see how to initialize the variables `axiosClient` and `accessToken`\n\nconst headers = {\n  'Authorization': `Bearer ${accessToken}`,\n  'Content-Type': 'application/json',\n};\n\nconst response = await axiosClient.post(\n  '/activities/batch',\n  '{\"method\":\"PATCH\",\"requests\":[{\"id\":\"1\",\"requestUrl\":\"https://{hostname}/api/v6/audits/3e19d8d8-bb2b-5302-8283-781dcff2b969\",\"body\":{\"activityManagementStatus\":\"discarded\",\"annotationText\":\"Issue resolved\"}},{\"id\":\"2\",\"requestUrl\":\"https://{hostname}/api/v6/audits/865c6e69-9725-5641-83ed-71447b766a30\",\"body\":{\"activityManagementStatus\":\"discarded\"}},{\"id\":\"3\",\"requestUrl\":\"https://{hostname}/api/v6/alarms/79751f7a-c86a-5a45-8e0e-99a7fd23bdc6\",\"body\":{\"activityManagementStatus\":\"discarded\",\"annotationText\":\"Issue resolved\"}},{\"id\":\"4\",\"requestUrl\":\"https://{hostname}/api/v6/alarms/7d97c328-fae1-569b-a559-964215b9e007\",\"body\":{\"activityManagementStatus\":\"discarded\"}}]}', {\n  headers\n});"},{"lang":"python","label":"Python","source":"# See Python example for \"authentication | Request access token\"\n# to see how to create conn object and set `access_token` variable\nurl = \"/api/v6/activities/batch\"\nheaders = {\n    \"Authorization\": f\"Bearer {access_token}\" ,\n    \"Content-Type\": \"application/json\"\n}\npayload = \"{\\\"method\\\":\\\"PATCH\\\",\\\"requests\\\":[{\\\"id\\\":\\\"1\\\",\\\"requestUrl\\\":\\\"https://{hostname}/api/v6/audits/3e19d8d8-bb2b-5302-8283-781dcff2b969\\\",\\\"body\\\":{\\\"activityManagementStatus\\\":\\\"discarded\\\",\\\"annotationText\\\":\\\"Issue resolved\\\"}},{\\\"id\\\":\\\"2\\\",\\\"requestUrl\\\":\\\"https://{hostname}/api/v6/audits/865c6e69-9725-5641-83ed-71447b766a30\\\",\\\"body\\\":{\\\"activityManagementStatus\\\":\\\"discarded\\\"}},{\\\"id\\\":\\\"3\\\",\\\"requestUrl\\\":\\\"https://{hostname}/api/v6/alarms/79751f7a-c86a-5a45-8e0e-99a7fd23bdc6\\\",\\\"body\\\":{\\\"activityManagementStatus\\\":\\\"discarded\\\",\\\"annotationText\\\":\\\"Issue resolved\\\"}},{\\\"id\\\":\\\"4\\\",\\\"requestUrl\\\":\\\"https://{hostname}/api/v6/alarms/7d97c328-fae1-569b-a559-964215b9e007\\\",\\\"body\\\":{\\\"activityManagementStatus\\\":\\\"discarded\\\"}}]}\"\n\nconn.request(\"POST\", url, payload, headers)\n\nres = conn.getresponse()"},{"lang":"java","label":"Java","source":"// See Java example for \"authentication | Request access token\"\n// to see how to set `accessToken` variable\nHttpRequest request = HttpRequest.newBuilder()\n    .uri(URI.create(\"https://metasys-server.example.com/api/v6/activities/batch\"))\n    .header(\"Authorization\", \"Bearer \" + accessToken)\n    .header(\"content-type\", \"application/json\")\n    .method(\"POST\", HttpRequest.BodyPublishers.ofString(\"{\\\"method\\\":\\\"PATCH\\\",\\\"requests\\\":[{\\\"id\\\":\\\"1\\\",\\\"requestUrl\\\":\\\"https://{hostname}/api/v6/audits/3e19d8d8-bb2b-5302-8283-781dcff2b969\\\",\\\"body\\\":{\\\"activityManagementStatus\\\":\\\"discarded\\\",\\\"annotationText\\\":\\\"Issue resolved\\\"}},{\\\"id\\\":\\\"2\\\",\\\"requestUrl\\\":\\\"https://{hostname}/api/v6/audits/865c6e69-9725-5641-83ed-71447b766a30\\\",\\\"body\\\":{\\\"activityManagementStatus\\\":\\\"discarded\\\"}},{\\\"id\\\":\\\"3\\\",\\\"requestUrl\\\":\\\"https://{hostname}/api/v6/alarms/79751f7a-c86a-5a45-8e0e-99a7fd23bdc6\\\",\\\"body\\\":{\\\"activityManagementStatus\\\":\\\"discarded\\\",\\\"annotationText\\\":\\\"Issue resolved\\\"}},{\\\"id\\\":\\\"4\\\",\\\"requestUrl\\\":\\\"https://{hostname}/api/v6/alarms/7d97c328-fae1-569b-a559-964215b9e007\\\",\\\"body\\\":{\\\"activityManagementStatus\\\":\\\"discarded\\\"}}]}\"))\n    .build();\nHttpResponse<String> response = HttpClient.newHttpClient().send(request, HttpResponse.BodyHandlers.ofString());"}]}},"/activities/streams/{streamId}/subscriptions/{subscriptionId}":{"delete":{"summary":"Delete activities subscription","description":"Deletes a subscription to the activities resource.\n","operationId":"deleteActivitiesSubscription","parameters":[{"$ref":"#/components/parameters/streamId"},{"$ref":"#/components/parameters/subscriptionId"}],"responses":{"200":{"description":"The subscription was successfully deleted."}},"tags":["activities"],"x-codeSamples":[{"lang":"shell","label":"Shell + Curl","source":"# To set accessToken see the Shell + Curl example for \"authentication | Request access token\"\ncurl --request DELETE \\\n  --url https://metasys-server.example.com/api/v6/activities/streams/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/subscriptions/626e5ac3-506d-4017-bb8f-973f1c54ddb5 \\\n  --header \"Authorization: Bearer $accessToken\""},{"lang":"csharp","label":"C# + Flurl","source":"// See CSharp + Flurl example for \"authentication | Request access token\"\n// to see how to import Flurl and set `accessToken` variable\nvar response = await \"https://metasys-server.example.com/api/v6/activities/streams/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/subscriptions/626e5ac3-506d-4017-bb8f-973f1c54ddb5\"\n    .WithHeader(\"Authorization\", $\"Bearer {accessToken}\")\n    .DeleteAsync();"},{"lang":"text","label":"Powershell","source":"# To set $accessToken see the Powershell example of \"authentication | Request a token\"\nInvoke-RestMethod \"https://metasys-server.example.com/api/v6/activities/streams/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/subscriptions/626e5ac3-506d-4017-bb8f-973f1c54ddb5\" `\n  -Method Delete `\n  -Headers @{\n    Authorization = \"Bearer $accessToken\"\n  }"},{"lang":"text","label":"PS Metasys Rest Client","source":"# Login with Connect-MetasysAccount first.\n# See PS Metasys Rest Client example for \"authentication | Request access token\".\nInvoke-MetasysMethod /activities/streams/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/subscriptions/626e5ac3-506d-4017-bb8f-973f1c54ddb5 `\n  -Method Delete"},{"lang":"javascript","label":"Node + Axios","source":"// See Node + Axios example of \"authentication | Request access token\"\n// to see how to initialize the variables `axiosClient` and `accessToken`\n\nconst headers = {\n  'Authorization': `Bearer ${accessToken}`,\n};\n\nconst response = await axiosClient.delete(\n  '/activities/streams/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/subscriptions/626e5ac3-506d-4017-bb8f-973f1c54ddb5', {\n  headers\n});"},{"lang":"python","label":"Python","source":"# See Python example for \"authentication | Request access token\"\n# to see how to create conn object and set `access_token` variable\nurl = \"/api/v6/activities/streams/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/subscriptions/626e5ac3-506d-4017-bb8f-973f1c54ddb5\"\nheaders = {\n    \"Authorization\": f\"Bearer {access_token}\"\n}\n\nconn.request(\"DELETE\", url, headers=headers)\n\nres = conn.getresponse()"},{"lang":"java","label":"Java","source":"// See Java example for \"authentication | Request access token\"\n// to see how to set `accessToken` variable\nHttpRequest request = HttpRequest.newBuilder()\n    .uri(URI.create(\"https://metasys-server.example.com/api/v6/activities/streams/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/subscriptions/626e5ac3-506d-4017-bb8f-973f1c54ddb5\"))\n    .header(\"Authorization\", \"Bearer \" + accessToken)\n    .method(\"DELETE\", HttpRequest.BodyPublishers.noBody())\n    .build();\nHttpResponse<String> response = HttpClient.newHttpClient().send(request, HttpResponse.BodyHandlers.ofString());"}]}},"/objects":{"get":{"tags":["objects"],"summary":"List objects","description":"Returns the root object of the tree and, optionally, its children. The root\nobject is the site object. The default response is a tree representation.\nSet `flatten=true` to flatten the tree into a list representation. The\nnumber of levels returned depends on the value of the `depth` parameter. To\nget just the root of the tree use a depth of 0. Values of `depth` greater\nthan 1 are not allowed on this endpoint.\n","operationId":"getObjects","parameters":[{"name":"depth","in":"query","description":"The depth of the tree to return. The provided value is ignored if `pathTo`, `objectType`, or `classification` are specified.","schema":{"type":"integer","default":1,"maximum":1,"minimum":0},"example":1},{"$ref":"#/components/parameters/getObjectsFlattenParameter"},{"$ref":"#/components/parameters/getObjectsIncludeExtensionsParameter"},{"name":"pathTo","in":"query","description":"This parameter causes the response to contain the object specified by\nthis parameter, the root object, and the objects in between.\n\nIf this parameter is specified, then `depth` and `includeExtensions` are\nignored.\n","example":"a5885077-9dba-5923-a6d8-ae4aabdc6f0a","schema":{"type":"string"}},{"$ref":"#/components/parameters/getObjectsIncludeEffectivePermissionsParameter"}],"responses":{"200":{"description":"Success","content":{"application/vnd.metasysapi.v6+json":{"schema":{"$ref":"#/components/schemas/getObjectsResponse"},"examples":{"tree":{"$ref":"#/components/examples/get-objects-as-tree"},"list":{"$ref":"#/components/examples/get-objects-as-list"}}}}}},"x-codeSamples":[{"lang":"shell","label":"Shell + Curl","source":"# To set accessToken see the Shell + Curl example for \"authentication | Request access token\"\ncurl --request GET \\\n  --url https://metasys-server.example.com/api/v6/objects \\\n  --header \"Authorization: Bearer $accessToken\""},{"lang":"csharp","label":"C# + Flurl","source":"// See CSharp + Flurl example for \"authentication | Request access token\"\n// to see how to import Flurl and set `accessToken` variable\nvar response = await \"https://metasys-server.example.com/api/v6/objects\"\n    .WithHeader(\"Authorization\", $\"Bearer {accessToken}\")\n    .GetAsync();"},{"lang":"text","label":"Powershell","source":"# To set $accessToken see the Powershell example of \"authentication | Request a token\"\nInvoke-RestMethod \"https://metasys-server.example.com/api/v6/objects\" `\n  -Headers @{\n    Authorization = \"Bearer $accessToken\"\n  }"},{"lang":"text","label":"PS Metasys Rest Client","source":"# Login with Connect-MetasysAccount first.\n# See PS Metasys Rest Client example for \"authentication | Request access token\".\nInvoke-MetasysMethod /objects"},{"lang":"javascript","label":"Node + Axios","source":"// See Node + Axios example of \"authentication | Request access token\"\n// to see how to initialize the variables `axiosClient` and `accessToken`\n\nconst headers = {\n  'Authorization': `Bearer ${accessToken}`,\n};\n\nconst response = await axiosClient.get(\n  '/objects', {\n  headers\n});"},{"lang":"python","label":"Python","source":"# See Python example for \"authentication | Request access token\"\n# to see how to create conn object and set `access_token` variable\nurl = \"/api/v6/objects\"\nheaders = {\n    \"Authorization\": f\"Bearer {access_token}\"\n}\n\nconn.request(\"GET\", url, headers=headers)\n\nres = conn.getresponse()"},{"lang":"java","label":"Java","source":"// See Java example for \"authentication | Request access token\"\n// to see how to set `accessToken` variable\nHttpRequest request = HttpRequest.newBuilder()\n    .uri(URI.create(\"https://metasys-server.example.com/api/v6/objects\"))\n    .header(\"Authorization\", \"Bearer \" + accessToken)\n    .method(\"GET\", HttpRequest.BodyPublishers.noBody())\n    .build();\nHttpResponse<String> response = HttpClient.newHttpClient().send(request, HttpResponse.BodyHandlers.ofString());"}]},"post":{"tags":["objects"],"operationId":"postObjects","summary":"Create object","description":"Creates a new object. Several things are needed to successfully create an\nobject. You must know\n\n- the type of object you want to create\n- if that object type is supported in the location you want to create it\n- what properties can be set on that type of object when creating it\n- what properties are required to be set.\n\nFind the complete list of object types with the operation\n`GET /schemas/enums/objectTypeEnumSet`. To determine the specific set of\nobjects that can be created in a location use _List supported child types_\n(`GET /objects/{objectId}/supportedChildTypes`). To discover what object\nproperties can be set and which are required when creating an object use\n_Get a schema for an object type_ (`GET /schemas/objectTypes/{objectType}`)\n\n**See also:**\n\n- [List objects](#operation/getObjects) and\n  [List child objects](#operation/getChildObjects) to discover the object\n  identifier of the parent object.\n- [Get enumeration](#operation/getEnumerationAsJson) to look up the\n  `objectTypeEnumSet` enumeration.\n- [List supported child types](#operation/getObjectSupportedChildTypes) to\n  discover the supported object types for a given parent object.\n- [Get a schema for an object type](#operation/getObjectTypeSchema) to\n  discover the schema of the specific object type.\n","parameters":[],"requestBody":{"required":true,"content":{"application/json":{"examples":{"av":{"summary":"Request body to create an analog value (AV) object","description":"This request body creates a new object of type `objectTypeEnumSet.avClass` under a folder with an identifier of `82b6f2d5-6fed-5074-b611-94dd40028312` with a locally unique identifier of `ZN-3-SETPT`. The properties on the new object are `name`, `description`, `objectCategory`, `minPresValue` and `maxPresValue`.","value":{"parentId":"82b6f2d5-6fed-5074-b611-94dd40028312","localUniqueIdentifier":"ZN-3-SETPT","objectType":"objectTypeEnumSet.avClass","item":{"name":"Zone 3 Setpoint","description":"Zone 3 Temperature Setpoint","objectCategory":"objectCategoryEnumSet.hvacCategory","minPresValue":55,"maxPresValue":95}}},"bv":{"summary":"Request body to create a binary value (BV) object","description":"This request body creates a new object of type `objectTypeEnumSet.bvClass` under a folder with an identifier of `82b6f2d5-6fed-5074-b611-94dd40028312` with a locally unique identifier of `BV`. The properties being set on the new object are `name` and `statesText`. The `statesText` property defines which enum set (and therefore which labels) are displayed to a user when looking at the states of this BV. In this case the labels (in English) are `Fault` and `OK`.","value":{"parentId":"82b6f2d5-6fed-5074-b611-94dd40028312","localUniqueIdentifier":"BV","objectType":"objectTypeEnumSet.bvClass","item":{"name":"Fault status","statesText":"twostateEnumSet.faultOkEnumSet"}}}},"schema":{"$ref":"#/components/schemas/post-objects-request"}}}},"responses":{"201":{"description":"Success","headers":{"Location":{"description":"The location of the newly created resource.","schema":{"type":"string","format":"uri"},"example":"https://{hostname}/api/v6/objects/82b6f2d5-6fed-5074-b611-94dd40028312"}}}},"x-codeSamples":[{"lang":"shell","label":"Shell + Curl","source":"# To set accessToken see the Shell + Curl example for \"authentication | Request access token\"\ncurl --request POST \\\n  --url https://metasys-server.example.com/api/v6/objects \\\n  --header \"Authorization: Bearer $accessToken\" \\\n  --header 'Content-Type: application/json' \\\n  --data '{\"parentId\":\"82b6f2d5-6fed-5074-b611-94dd40028312\",\"localUniqueIdentifier\":\"ZN-3-SETPT\",\"objectType\":\"objectTypeEnumSet.avClass\",\"item\":{\"name\":\"Zone 3 Setpoint\",\"description\":\"Zone 3 Temperature Setpoint\",\"objectCategory\":\"objectCategoryEnumSet.hvacCategory\",\"minPresValue\":55,\"maxPresValue\":95}}'"},{"lang":"csharp","label":"C# + Flurl","source":"// See CSharp + Flurl example for \"authentication | Request access token\"\n// to see how to import Flurl and set `accessToken` variable\nvar response = await \"https://metasys-server.example.com/api/v6/objects\"\n    .WithHeader(\"Authorization\", $\"Bearer {accessToken}\")\n    .WithHeader(\"Content-Type\", \"application/json\")\n    .PostStringAsync(\"{\\\"parentId\\\":\\\"82b6f2d5-6fed-5074-b611-94dd40028312\\\",\\\"localUniqueIdentifier\\\":\\\"ZN-3-SETPT\\\",\\\"objectType\\\":\\\"objectTypeEnumSet.avClass\\\",\\\"item\\\":{\\\"name\\\":\\\"Zone 3 Setpoint\\\",\\\"description\\\":\\\"Zone 3 Temperature Setpoint\\\",\\\"objectCategory\\\":\\\"objectCategoryEnumSet.hvacCategory\\\",\\\"minPresValue\\\":55,\\\"maxPresValue\\\":95}}\");"},{"lang":"text","label":"Powershell","source":"# To set $accessToken see the Powershell example of \"authentication | Request a token\"\nInvoke-RestMethod \"https://metasys-server.example.com/api/v6/objects\" `\n  -Method Post `\n  -Body '{\"parentId\":\"82b6f2d5-6fed-5074-b611-94dd40028312\",\"localUniqueIdentifier\":\"ZN-3-SETPT\",\"objectType\":\"objectTypeEnumSet.avClass\",\"item\":{\"name\":\"Zone 3 Setpoint\",\"description\":\"Zone 3 Temperature Setpoint\",\"objectCategory\":\"objectCategoryEnumSet.hvacCategory\",\"minPresValue\":55,\"maxPresValue\":95}}' `\n  -Headers @{\n    Authorization = \"Bearer $accessToken\"\n    'Content-Type' = 'application/json'\n  }"},{"lang":"text","label":"PS Metasys Rest Client","source":"# Login with Connect-MetasysAccount first.\n# See PS Metasys Rest Client example for \"authentication | Request access token\".\nInvoke-MetasysMethod /objects `\n  -Method Post `\n  -Body '{\"parentId\":\"82b6f2d5-6fed-5074-b611-94dd40028312\",\"localUniqueIdentifier\":\"ZN-3-SETPT\",\"objectType\":\"objectTypeEnumSet.avClass\",\"item\":{\"name\":\"Zone 3 Setpoint\",\"description\":\"Zone 3 Temperature Setpoint\",\"objectCategory\":\"objectCategoryEnumSet.hvacCategory\",\"minPresValue\":55,\"maxPresValue\":95}}'"},{"lang":"javascript","label":"Node + Axios","source":"// See Node + Axios example of \"authentication | Request access token\"\n// to see how to initialize the variables `axiosClient` and `accessToken`\n\nconst headers = {\n  'Authorization': `Bearer ${accessToken}`,\n  'Content-Type': 'application/json',\n};\n\nconst response = await axiosClient.post(\n  '/objects',\n  '{\"parentId\":\"82b6f2d5-6fed-5074-b611-94dd40028312\",\"localUniqueIdentifier\":\"ZN-3-SETPT\",\"objectType\":\"objectTypeEnumSet.avClass\",\"item\":{\"name\":\"Zone 3 Setpoint\",\"description\":\"Zone 3 Temperature Setpoint\",\"objectCategory\":\"objectCategoryEnumSet.hvacCategory\",\"minPresValue\":55,\"maxPresValue\":95}}', {\n  headers\n});"},{"lang":"python","label":"Python","source":"# See Python example for \"authentication | Request access token\"\n# to see how to create conn object and set `access_token` variable\nurl = \"/api/v6/objects\"\nheaders = {\n    \"Authorization\": f\"Bearer {access_token}\" ,\n    \"Content-Type\": \"application/json\"\n}\npayload = \"{\\\"parentId\\\":\\\"82b6f2d5-6fed-5074-b611-94dd40028312\\\",\\\"localUniqueIdentifier\\\":\\\"ZN-3-SETPT\\\",\\\"objectType\\\":\\\"objectTypeEnumSet.avClass\\\",\\\"item\\\":{\\\"name\\\":\\\"Zone 3 Setpoint\\\",\\\"description\\\":\\\"Zone 3 Temperature Setpoint\\\",\\\"objectCategory\\\":\\\"objectCategoryEnumSet.hvacCategory\\\",\\\"minPresValue\\\":55,\\\"maxPresValue\\\":95}}\"\n\nconn.request(\"POST\", url, payload, headers)\n\nres = conn.getresponse()"},{"lang":"java","label":"Java","source":"// See Java example for \"authentication | Request access token\"\n// to see how to set `accessToken` variable\nHttpRequest request = HttpRequest.newBuilder()\n    .uri(URI.create(\"https://metasys-server.example.com/api/v6/objects\"))\n    .header(\"Authorization\", \"Bearer \" + accessToken)\n    .header(\"content-type\", \"application/json\")\n    .method(\"POST\", HttpRequest.BodyPublishers.ofString(\"{\\\"parentId\\\":\\\"82b6f2d5-6fed-5074-b611-94dd40028312\\\",\\\"localUniqueIdentifier\\\":\\\"ZN-3-SETPT\\\",\\\"objectType\\\":\\\"objectTypeEnumSet.avClass\\\",\\\"item\\\":{\\\"name\\\":\\\"Zone 3 Setpoint\\\",\\\"description\\\":\\\"Zone 3 Temperature Setpoint\\\",\\\"objectCategory\\\":\\\"objectCategoryEnumSet.hvacCategory\\\",\\\"minPresValue\\\":55,\\\"maxPresValue\\\":95}}\"))\n    .build();\nHttpResponse<String> response = HttpClient.newHttpClient().send(request, HttpResponse.BodyHandlers.ofString());"}]}},"/objects/{objectId}/objects":{"get":{"tags":["objects"],"summary":"List child objects","description":"Returns the specified object and optionally one or more levels of the tree\nunder the object. The default response is a tree representation. Set\n`flatten=true` to flatten the tree into a list representation.\n","operationId":"getChildObjects","parameters":[{"name":"objectId","in":"path","description":"Specifies the root of the subtree to return for this request. The `objectId` is the identifier of the object to retrieve (optionally along with 1 or more levels of descendants).","required":true,"example":"767d8af0-163f-552c-ba37-a884466075f9","schema":{"type":"string"}},{"name":"depth","in":"query","description":"The depth of the tree to return. For typical usage, a value or 1 or 2 is\nrecommended. Use `-1` for maximum depth.\n\nThe provided value is ignored if `pathTo`, `objectType`, or\n`classification` are specified.\n","schema":{"type":"integer","default":1,"minimum":-1},"example":1},{"$ref":"#/components/parameters/getObjectsFlattenParameter"},{"$ref":"#/components/parameters/getObjectsIncludeExtensionsParameter"},{"name":"pathTo","in":"query","description":"This parameter filters the response down to just containing the object\nspecified by this parameter, the object specified by `objectId` in the\npath, and the objects in between.\n\nIf this parameter is specified, then `depth`, `includeExtensions`,\n`objectType` and `classification` are ignored.\n","example":"a5885077-9dba-5923-a6d8-ae4aabdc6f0a","schema":{"type":"string"}},{"name":"objectType","in":"query","x-metasysType":"enum","x-metasysEnum":"objectTypeEnumSet","description":"Type of objects to include in the response. This parameter may be\nrepeated. To search for all AV and AI objects one would specify\n`/objects?objectType=avClass&objectType=aiClass`.\n\nThe use of this parameter overrides `depth` to `-1` and\n`includeExtensions` to `true`.\n\nIt is an error to specify this parameter if `classification` is\nspecified.\n\nThe response will include the specified object, the objects that match\nthe `objectType` for the given `depth` and any objects in between (like\nfolders and devices).\n\n\nThe acceptable values for the elements of this parameter come from the `objectTypeEnumSet` enumeration.\nIt is acceptable to use the short name of the object type (for example, `avClass` instead of `objectTypeEnumSet.avClass`) because the enumeration set is known from context.\nFind the definition of `objectTypeEnumSet` at the relative URL of `/schemas/enums/objectTypeEnumSet`.\n\n**See also:**\n* [Get enumeration](#operation/getEnumerationAsJsonSchema) for more information on retrieving an enumeration.","schema":{"type":"array","items":{"type":"string"}},"examples":{"av":{"summary":"Analog Value Object Type","value":["avClass"]},"bv":{"summary":"Binary Value Object Type","value":["bvClass"]},"mv":{"summary":"Multiple Value Object Type","value":["mvClass"]},"multiple":{"summary":"Multiple Types","value":["avClass","bvClass"]}}},{"name":"classification","in":"query","description":"Filter objects to those with the specific classification. The use of this parameter overrides `depth` to `-1` and `includeExtensions` to `true`. It is an error to specify this parameter if `objectType` is specified.","examples":{"object":{"summary":"Any object not classified by one of the other classification values","value":["object"]},"device":{"summary":"An object that represents a supervisory controller","value":["device"]},"controller":{"summary":"An object that represents a field controller","value":["controller"]},"pointsAndObjects":{"summary":"Points and Objects","value":["object","point"]}},"schema":{"type":"array","items":{"type":"string","enum":["object","device","integration","controller","point","site","navList","extension","folder","reference","server","archive"]}}},{"$ref":"#/components/parameters/getObjectsIncludeEffectivePermissionsParameter"}],"responses":{"200":{"description":"Success","content":{"application/vnd.metasysapi.v6+json":{"schema":{"$ref":"#/components/schemas/getObjectsResponse"},"examples":{"tree":{"$ref":"#/components/examples/get-objects-as-tree"},"list":{"$ref":"#/components/examples/get-objects-as-list"}}}}}},"x-codeSamples":[{"lang":"shell","label":"Shell + Curl","source":"# To set accessToken see the Shell + Curl example for \"authentication | Request access token\"\ncurl --request GET \\\n  --url https://metasys-server.example.com/api/v6/objects/767d8af0-163f-552c-ba37-a884466075f9/objects \\\n  --header \"Authorization: Bearer $accessToken\""},{"lang":"csharp","label":"C# + Flurl","source":"// See CSharp + Flurl example for \"authentication | Request access token\"\n// to see how to import Flurl and set `accessToken` variable\nvar response = await \"https://metasys-server.example.com/api/v6/objects/767d8af0-163f-552c-ba37-a884466075f9/objects\"\n    .WithHeader(\"Authorization\", $\"Bearer {accessToken}\")\n    .GetAsync();"},{"lang":"text","label":"Powershell","source":"# To set $accessToken see the Powershell example of \"authentication | Request a token\"\nInvoke-RestMethod \"https://metasys-server.example.com/api/v6/objects/767d8af0-163f-552c-ba37-a884466075f9/objects\" `\n  -Headers @{\n    Authorization = \"Bearer $accessToken\"\n  }"},{"lang":"text","label":"PS Metasys Rest Client","source":"# Login with Connect-MetasysAccount first.\n# See PS Metasys Rest Client example for \"authentication | Request access token\".\nInvoke-MetasysMethod /objects/767d8af0-163f-552c-ba37-a884466075f9/objects"},{"lang":"javascript","label":"Node + Axios","source":"// See Node + Axios example of \"authentication | Request access token\"\n// to see how to initialize the variables `axiosClient` and `accessToken`\n\nconst headers = {\n  'Authorization': `Bearer ${accessToken}`,\n};\n\nconst response = await axiosClient.get(\n  '/objects/767d8af0-163f-552c-ba37-a884466075f9/objects', {\n  headers\n});"},{"lang":"python","label":"Python","source":"# See Python example for \"authentication | Request access token\"\n# to see how to create conn object and set `access_token` variable\nurl = \"/api/v6/objects/767d8af0-163f-552c-ba37-a884466075f9/objects\"\nheaders = {\n    \"Authorization\": f\"Bearer {access_token}\"\n}\n\nconn.request(\"GET\", url, headers=headers)\n\nres = conn.getresponse()"},{"lang":"java","label":"Java","source":"// See Java example for \"authentication | Request access token\"\n// to see how to set `accessToken` variable\nHttpRequest request = HttpRequest.newBuilder()\n    .uri(URI.create(\"https://metasys-server.example.com/api/v6/objects/767d8af0-163f-552c-ba37-a884466075f9/objects\"))\n    .header(\"Authorization\", \"Bearer \" + accessToken)\n    .method(\"GET\", HttpRequest.BodyPublishers.noBody())\n    .build();\nHttpResponse<String> response = HttpClient.newHttpClient().send(request, HttpResponse.BodyHandlers.ofString());"}]}},"/objectIdentifiers":{"get":{"tags":["objects"],"summary":"Get object id","deprecated":true,"description":"Use [Lookup object identifier](#operation/getObjectsIdentifiers) instead.\n\nFinds the object identifier (the `id` property of an object) for the object\nwith the specified fully qualified reference (`fqr`).\n","operationId":"getObjectIdentifier","parameters":[{"name":"fqr","in":"query","required":true,"examples":{"siteDirector":{"summary":"An example of a site director fqr","value":"adx:adx"},"av":{"summary":"An example of an analog value object fqr","value":"adx:nae23/Programming.AV1"}},"schema":{"type":"string","x-format":"fully-qualified-reference"},"description":"The fully qualified reference of an object. It refers to an object's\n`itemReference` property.\n\nFully qualified references use characters that must be escaped when used as\nquery parameters. Most HTTP libraries do this for you automatically. However, if\nyou are using `curl` or PowerShell where you specify the full URL yourself you\nmay need to be aware. For example, here is the URL to use with `curl` for a\nreference of `oas:oas/Programming.AV3`:\n`https://{hostname}/api/v6/objectIdentifiers?fqr=oas%3Aoas%2FProgramming.AV3`\n\n"}],"responses":{"200":{"description":"Success","content":{"application/vnd.metasysapi.v6+json":{"schema":{"type":"string","description":"The identifier of an object"},"example":"32cfddc0-411f-5b9e-9a6d-442cb62fecbb"}}}},"x-codeSamples":[{"lang":"shell","label":"Shell + Curl","source":"# To set accessToken see the Shell + Curl example for \"authentication | Request access token\"\ncurl --request GET \\\n  --url 'https://metasys-server.example.com/api/v6/objectIdentifiers?fqr=adx%3Aadx' \\\n  --header \"Authorization: Bearer $accessToken\""},{"lang":"csharp","label":"C# + Flurl","source":"// See CSharp + Flurl example for \"authentication | Request access token\"\n// to see how to import Flurl and set `accessToken` variable\nvar response = await \"https://metasys-server.example.com/api/v6/objectIdentifiers?fqr=adx%3Aadx\"\n    .WithHeader(\"Authorization\", $\"Bearer {accessToken}\")\n    .GetAsync();"},{"lang":"text","label":"Powershell","source":"# To set $accessToken see the Powershell example of \"authentication | Request a token\"\nInvoke-RestMethod \"https://metasys-server.example.com/api/v6/objectIdentifiers?fqr=adx%3Aadx\" `\n  -Headers @{\n    Authorization = \"Bearer $accessToken\"\n  }"},{"lang":"text","label":"PS Metasys Rest Client","source":"# Login with Connect-MetasysAccount first.\n# See PS Metasys Rest Client example for \"authentication | Request access token\".\nInvoke-MetasysMethod /objectIdentifiers?fqr=adx%3Aadx"},{"lang":"javascript","label":"Node + Axios","source":"// See Node + Axios example of \"authentication | Request access token\"\n// to see how to initialize the variables `axiosClient` and `accessToken`\n\nconst headers = {\n  'Authorization': `Bearer ${accessToken}`,\n};\n\nconst response = await axiosClient.get(\n  '/objectIdentifiers?fqr=adx%3Aadx', {\n  headers\n});"},{"lang":"python","label":"Python","source":"# See Python example for \"authentication | Request access token\"\n# to see how to create conn object and set `access_token` variable\nurl = \"/api/v6/objectIdentifiers?fqr=adx%3Aadx\"\nheaders = {\n    \"Authorization\": f\"Bearer {access_token}\"\n}\n\nconn.request(\"GET\", url, headers=headers)\n\nres = conn.getresponse()"},{"lang":"java","label":"Java","source":"// See Java example for \"authentication | Request access token\"\n// to see how to set `accessToken` variable\nHttpRequest request = HttpRequest.newBuilder()\n    .uri(URI.create(\"https://metasys-server.example.com/api/v6/objectIdentifiers?fqr=adx%3Aadx\"))\n    .header(\"Authorization\", \"Bearer \" + accessToken)\n    .method(\"GET\", HttpRequest.BodyPublishers.noBody())\n    .build();\nHttpResponse<String> response = HttpClient.newHttpClient().send(request, HttpResponse.BodyHandlers.ofString());"}]}},"/objects/identifiers":{"get":{"tags":["objects"],"summary":"Lookup object identifier","description":"Finds the object identifier (the `id` property of an object) for the object with the specified fully qualified reference (`fqr`).","operationId":"getObjectsIdentifiers","parameters":[{"name":"fqr","in":"query","required":true,"examples":{"siteDirector":{"summary":"An example of a site director fqr","value":"adx:adx"},"av":{"summary":"An example of an analog value object fqr","value":"adx:nae23/Programming.AV1"}},"schema":{"type":"string","x-format":"fully-qualified-reference"},"description":"The fully qualified reference of an object. It refers to an object's\n`itemReference` property.\n\nFully qualified references use characters that must be escaped when used as\nquery parameters. Most HTTP libraries do this for you automatically. However, if\nyou are using `curl` or PowerShell where you specify the full URL yourself you\nmay need to be aware. For example, here is the URL to use with `curl` for a\nreference of `oas:oas/Programming.AV3`:\n`https://{hostname}/api/v6/objectIdentifiers?fqr=oas%3Aoas%2FProgramming.AV3`\n\n"}],"responses":{"200":{"description":"Success","content":{"application/vnd.metasysapi.v6+json":{"schema":{"type":"string","description":"The identifier of an object"},"example":"32cfddc0-411f-5b9e-9a6d-442cb62fecbb"}}}},"x-codeSamples":[{"lang":"shell","label":"Shell + Curl","source":"# To set accessToken see the Shell + Curl example for \"authentication | Request access token\"\ncurl --request GET \\\n  --url 'https://metasys-server.example.com/api/v6/objects/identifiers?fqr=adx%3Aadx' \\\n  --header \"Authorization: Bearer $accessToken\""},{"lang":"csharp","label":"C# + Flurl","source":"// See CSharp + Flurl example for \"authentication | Request access token\"\n// to see how to import Flurl and set `accessToken` variable\nvar response = await \"https://metasys-server.example.com/api/v6/objects/identifiers?fqr=adx%3Aadx\"\n    .WithHeader(\"Authorization\", $\"Bearer {accessToken}\")\n    .GetAsync();"},{"lang":"text","label":"Powershell","source":"# To set $accessToken see the Powershell example of \"authentication | Request a token\"\nInvoke-RestMethod \"https://metasys-server.example.com/api/v6/objects/identifiers?fqr=adx%3Aadx\" `\n  -Headers @{\n    Authorization = \"Bearer $accessToken\"\n  }"},{"lang":"text","label":"PS Metasys Rest Client","source":"# Login with Connect-MetasysAccount first.\n# See PS Metasys Rest Client example for \"authentication | Request access token\".\nInvoke-MetasysMethod /objects/identifiers?fqr=adx%3Aadx"},{"lang":"javascript","label":"Node + Axios","source":"// See Node + Axios example of \"authentication | Request access token\"\n// to see how to initialize the variables `axiosClient` and `accessToken`\n\nconst headers = {\n  'Authorization': `Bearer ${accessToken}`,\n};\n\nconst response = await axiosClient.get(\n  '/objects/identifiers?fqr=adx%3Aadx', {\n  headers\n});"},{"lang":"python","label":"Python","source":"# See Python example for \"authentication | Request access token\"\n# to see how to create conn object and set `access_token` variable\nurl = \"/api/v6/objects/identifiers?fqr=adx%3Aadx\"\nheaders = {\n    \"Authorization\": f\"Bearer {access_token}\"\n}\n\nconn.request(\"GET\", url, headers=headers)\n\nres = conn.getresponse()"},{"lang":"java","label":"Java","source":"// See Java example for \"authentication | Request access token\"\n// to see how to set `accessToken` variable\nHttpRequest request = HttpRequest.newBuilder()\n    .uri(URI.create(\"https://metasys-server.example.com/api/v6/objects/identifiers?fqr=adx%3Aadx\"))\n    .header(\"Authorization\", \"Bearer \" + accessToken)\n    .method(\"GET\", HttpRequest.BodyPublishers.noBody())\n    .build();\nHttpResponse<String> response = HttpClient.newHttpClient().send(request, HttpResponse.BodyHandlers.ofString());"}]}},"/objects/{objectId}":{"get":{"tags":["objects"],"summary":"Get an object","description":"Objects support one or more views. By default, this operation gets the\ndefault view of an object. For many objects this is the Focus View\n(identifier `viewNameEnumSet.focusView`). To see the list of views an object\nsupports see List Views (`/objects/{objectId}/views`). To get a different\nview of an object specify a value for the `viewId` parameter.\n\n**Licensing Restrictions**\n\nRequires Monitoring and Commanding API license.\n\n**See also:**\n\n- [List Views](#operation/getObjectViews) for information on retrieving the\n  view collection of an object.\n","operationId":"getObject","parameters":[{"$ref":"#/components/parameters/objectId"},{"name":"viewId","in":"query","description":"The view to retrieve.\n\nThis parameter is optional and if it is not specified the default view\nfor the object will be returned. For many objects this is the Focus view\n(`focusView`).\n\n\nThe acceptable values for this parameter come from the `viewNameEnumSet` enumeration.\nIt is acceptable to use the short name of the view (for example, `focusView` instead of `viewNameEnumSet.focusView`) because the enumeration set is known from context.\nFind the definition of `viewNameEnumSet` at the relative URL of `/schemas/enums/viewNameEnumSet`.\n\n**See also:**\n* [Get enumeration](#operation/getEnumerationAsJsonSchema) for more information on retrieving an enumeration.","schema":{"type":"string"},"x-metasysEnum":"viewNameEnumSet","examples":{"focus":{"summary":"Focus View","value":"viewNameEnumSet.focusView"},"diagnostic":{"summary":"Diagnostic View","value":"viewNameEnumSet.diagnosticView"}}},{"$ref":"#/components/parameters/getObjectIncludeSchemaParameter"}],"responses":{"200":{"description":"Success","content":{"application/vnd.metasysapi.v6+json":{"examples":{"av":{"$ref":"#/components/examples/get-object-av"},"bv":{"$ref":"#/components/examples/get-object-bv"}},"schema":{"type":"object","required":["self","objectType","parentUrl","objectsUrl","networkDeviceUrl","pointsUrl","trendedAttributesUrl","alarmsUrl","auditsUrl","item","effectivePermissions","views"],"properties":{"self":{"$ref":"#/components/schemas/self"},"objectType":{"$ref":"#/components/schemas/objectType"},"parentUrl":{"$ref":"#/components/schemas/parentUrl"},"objectsUrl":{"$ref":"#/components/schemas/objectsUrl"},"networkDeviceUrl":{"$ref":"#/components/schemas/networkDeviceUrl"},"pointsUrl":{"$ref":"#/components/schemas/pointsUrl"},"trendedAttributesUrl":{"$ref":"#/components/schemas/trendedAttributesUrl"},"alarmsUrl":{"$ref":"#/components/schemas/alarmsUrl"},"auditsUrl":{"$ref":"#/components/schemas/auditsUrl"},"item":{"type":"object","description":"The `item` section of the response contains the attribute\nvalues for the requested view. The properties of this object\nvary based on the object and view requested.\n","additionalProperties":{"description":"A property on item"}},"schema":{"$ref":"#/components/schemas/schema"},"condition":{"$ref":"#/components/schemas/condition"},"views":{"$ref":"#/components/schemas/views"},"effectivePermissions":{"$ref":"#/components/schemas/effectivePermissions"}},"example":{"self":"https://{hostname}/api/v6/objects/ce820989-5617-50bd-90ea-2fd95d1402ba?includeSchema=false&viewId=viewNameEnumSet.focusView","objectType":"objectTypeEnumSet.avClass","parentUrl":"https://{hostname}/api/v6/objects/a6058a9d-30dc-5a0f-9b07-9f8e553ea2c2","objectsUrl":"https://{hostname}/api/v6/objects/ce820989-5617-50bd-90ea-2fd95d1402ba/objects","networkDeviceUrl":"https://{hostname}/api/v6/networkDevices/8f2c6bb1-6bfd-5643-b581-299c1fec6b1b","pointsUrl":"https://{hostname}/api/v6/objects/ce820989-5617-50bd-90ea-2fd95d1402ba/points","trendedAttributesUrl":"https://{hostname}/api/v6/objects/ce820989-5617-50bd-90ea-2fd95d1402ba/trendedAttributes","alarmsUrl":"https://{hostname}/api/v6/objects/ce820989-5617-50bd-90ea-2fd95d1402ba/alarms","auditsUrl":"https://{hostname}/api/v6/objects/ce820989-5617-50bd-90ea-2fd95d1402ba/audits","item":{"name":"AV1","description":null,"bacnetObjectType":"objectTypeEnumSet.bacAvClass","objectCategory":"objectCategoryEnumSet.generalCategory","outOfService":false,"reliability":"reliabilityEnumSet.unreliableHigh","currentCommandPriority":5,"alarmState":"objectStatusEnumSet.osNormal","overrideExpirationTime":{"date":null,"time":null},"presentValueWritable":"objectModeEnumSet.presentValueWritableWithPriority","itemReference":"{hostname}:{deviceHostname}/Programming.AV1","version":{"major":1,"minor":0},"prioritySupported":true,"minPresValue":-1.6999999760721821e+38,"maxPresValue":100,"units":"unitEnumSet.noUnits","displayPrecision":"displayPrecisionEnumSet.displayPrecisionPt1","covIncrement":0.01,"connectedToInternalApplication":"noYesEnumSet.fanNo","presentValue":105,"status":"objectStatusEnumSet.osHighPriority","attrChangeCount":9,"defaultAttribute":"attributeEnumSet.presentValue","id":"ce820989-5617-50bd-90ea-2fd95d1402ba"},"effectivePermissions":{"canDelete":true,"canModify":true},"views":[{"title":"Focus","views":[{"title":"Basic","views":[{"title":"Object","properties":["name","description","bacnetObjectType","objectCategory"],"id":"viewGroupEnumSet.objectGrp"},{"title":"Status","properties":["outOfService","reliability","currentCommandPriority","alarmState","overrideExpirationTime","presentValueWritable"],"id":"viewGroupEnumSet.statusGrp"}],"id":"groupTypeEnumSet.basicGrpType"},{"title":"Advanced","views":[{"title":"Engineering Values","properties":["itemReference","version","prioritySupported","minPresValue","maxPresValue"],"id":"viewGroupEnumSet.engValuesGrp"},{"title":"Display","properties":["units","displayPrecision","covIncrement"],"id":"viewGroupEnumSet.displayGrp"},{"title":"Internal Logic Interface","properties":["connectedToInternalApplication"],"id":"viewGroupEnumSet.internalLogicIfGrp"}],"id":"groupTypeEnumSet.advancedGrpType"},{"title":"Key","views":[{"title":"None","properties":["presentValue","status","attrChangeCount","defaultAttribute"],"id":"viewGroupEnumSet.noGrp"}],"id":"groupTypeEnumSet.keyGrpType"}],"id":"viewNameEnumSet.focusView"}],"condition":{"presentValue":{"reliability":"reliabilityEnumSet.unreliableHigh","priority":"writePriorityEnumSet.priorityCriticalEquipment"}}}}}}}},"x-codeSamples":[{"lang":"shell","label":"Shell + Curl","source":"# To set accessToken see the Shell + Curl example for \"authentication | Request access token\"\ncurl --request GET \\\n  --url https://metasys-server.example.com/api/v6/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb \\\n  --header \"Authorization: Bearer $accessToken\""},{"lang":"csharp","label":"C# + Flurl","source":"// See CSharp + Flurl example for \"authentication | Request access token\"\n// to see how to import Flurl and set `accessToken` variable\nvar response = await \"https://metasys-server.example.com/api/v6/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb\"\n    .WithHeader(\"Authorization\", $\"Bearer {accessToken}\")\n    .GetAsync();"},{"lang":"text","label":"Powershell","source":"# To set $accessToken see the Powershell example of \"authentication | Request a token\"\nInvoke-RestMethod \"https://metasys-server.example.com/api/v6/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb\" `\n  -Headers @{\n    Authorization = \"Bearer $accessToken\"\n  }"},{"lang":"text","label":"PS Metasys Rest Client","source":"# Login with Connect-MetasysAccount first.\n# See PS Metasys Rest Client example for \"authentication | Request access token\".\nInvoke-MetasysMethod /objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb"},{"lang":"javascript","label":"Node + Axios","source":"// See Node + Axios example of \"authentication | Request access token\"\n// to see how to initialize the variables `axiosClient` and `accessToken`\n\nconst headers = {\n  'Authorization': `Bearer ${accessToken}`,\n};\n\nconst response = await axiosClient.get(\n  '/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb', {\n  headers\n});"},{"lang":"python","label":"Python","source":"# See Python example for \"authentication | Request access token\"\n# to see how to create conn object and set `access_token` variable\nurl = \"/api/v6/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb\"\nheaders = {\n    \"Authorization\": f\"Bearer {access_token}\"\n}\n\nconn.request(\"GET\", url, headers=headers)\n\nres = conn.getresponse()"},{"lang":"java","label":"Java","source":"// See Java example for \"authentication | Request access token\"\n// to see how to set `accessToken` variable\nHttpRequest request = HttpRequest.newBuilder()\n    .uri(URI.create(\"https://metasys-server.example.com/api/v6/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb\"))\n    .header(\"Authorization\", \"Bearer \" + accessToken)\n    .method(\"GET\", HttpRequest.BodyPublishers.noBody())\n    .build();\nHttpResponse<String> response = HttpClient.newHttpClient().send(request, HttpResponse.BodyHandlers.ofString());"}]},"patch":{"tags":["objects"],"summary":"Edit an object","description":"This operation modifies one or more attributes of an object. **Note:**\nattributes must be updated in whole. For example, if you wish to modify an\nattribute of `metasysType` `struct` which is modelled as a JSON `object` you\nmust include all elements of the struct. It is undefined what might happen\nif you do not. The write could fail, the non-mentioned members may get their\ndefault value or something else. This applies to any attribute that has a\nJSON type of `array` or `object`. The entire attribute value must be written\neven if you only wish to change one part of the value.\n\nThe request body contains an `item` property which contains one or more\nproperties and their new values.\n\nThe attributes of an object (and their schemas) can be discovered by looking\nat the different views of an object or by requesting all of the attributes.\n\n**Licensing Restrictions**\n\nRequires Monitoring and Commanding API license.\n\n**See also:**\n\n- [Get an object](#operation/getObject)\n- [List object views](#operation/getObjectViews)\n- [List object attributes](#operation/getObjectAttributes)\n","operationId":"patchObject","parameters":[{"$ref":"#/components/parameters/objectId"}],"requestBody":{"required":true,"content":{"application/json":{"examples":{"editPresentValue":{"summary":"Edit Present Value attribute of an AV","value":{"item":{"presentValue":71.5}}},"editNameAndDescription":{"summary":"Edit Name and description","value":{"item":{"name":"ZN-T","description":"Zone Temperature"}}}},"schema":{"type":"object","properties":{"item":{"type":"object","description":"The attributes to update.\n"}},"example":{"item":{"presentValue":71.5}}}}}},"responses":{"200":{"description":"Success"}},"x-codeSamples":[{"lang":"shell","label":"Shell + Curl","source":"# To set accessToken see the Shell + Curl example for \"authentication | Request access token\"\ncurl --request PATCH \\\n  --url https://metasys-server.example.com/api/v6/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb \\\n  --header \"Authorization: Bearer $accessToken\" \\\n  --header 'Content-Type: application/json' \\\n  --data '{\"item\":{\"presentValue\":71.5}}'"},{"lang":"csharp","label":"C# + Flurl","source":"// See CSharp + Flurl example for \"authentication | Request access token\"\n// to see how to import Flurl and set `accessToken` variable\nvar response = await \"https://metasys-server.example.com/api/v6/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb\"\n    .WithHeader(\"Authorization\", $\"Bearer {accessToken}\")\n    .WithHeader(\"Content-Type\", \"application/json\")\n    .PatchStringAsync(\"{\\\"item\\\":{\\\"presentValue\\\":71.5}}\");"},{"lang":"text","label":"Powershell","source":"# To set $accessToken see the Powershell example of \"authentication | Request a token\"\nInvoke-RestMethod \"https://metasys-server.example.com/api/v6/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb\" `\n  -Method Patch `\n  -Body '{\"item\":{\"presentValue\":71.5}}' `\n  -Headers @{\n    Authorization = \"Bearer $accessToken\"\n    'Content-Type' = 'application/json'\n  }"},{"lang":"text","label":"PS Metasys Rest Client","source":"# Login with Connect-MetasysAccount first.\n# See PS Metasys Rest Client example for \"authentication | Request access token\".\nInvoke-MetasysMethod /objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb `\n  -Method Patch `\n  -Body '{\"item\":{\"presentValue\":71.5}}'"},{"lang":"javascript","label":"Node + Axios","source":"// See Node + Axios example of \"authentication | Request access token\"\n// to see how to initialize the variables `axiosClient` and `accessToken`\n\nconst headers = {\n  'Authorization': `Bearer ${accessToken}`,\n  'Content-Type': 'application/json',\n};\n\nconst response = await axiosClient.patch(\n  '/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb',\n  '{\"item\":{\"presentValue\":71.5}}', {\n  headers\n});"},{"lang":"python","label":"Python","source":"# See Python example for \"authentication | Request access token\"\n# to see how to create conn object and set `access_token` variable\nurl = \"/api/v6/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb\"\nheaders = {\n    \"Authorization\": f\"Bearer {access_token}\" ,\n    \"Content-Type\": \"application/json\"\n}\npayload = \"{\\\"item\\\":{\\\"presentValue\\\":71.5}}\"\n\nconn.request(\"PATCH\", url, payload, headers)\n\nres = conn.getresponse()"},{"lang":"java","label":"Java","source":"// See Java example for \"authentication | Request access token\"\n// to see how to set `accessToken` variable\nHttpRequest request = HttpRequest.newBuilder()\n    .uri(URI.create(\"https://metasys-server.example.com/api/v6/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb\"))\n    .header(\"Authorization\", \"Bearer \" + accessToken)\n    .header(\"content-type\", \"application/json\")\n    .method(\"PATCH\", HttpRequest.BodyPublishers.ofString(\"{\\\"item\\\":{\\\"presentValue\\\":71.5}}\"))\n    .build();\nHttpResponse<String> response = HttpClient.newHttpClient().send(request, HttpResponse.BodyHandlers.ofString());"}]},"delete":{"tags":["objects"],"summary":"Delete an object","description":"Deletes the specified object.\n\nNot all objects can be deleted (not even by an administrator). Examine the\n`effectivePermissions` of an object to determine if it can be deleted by the\ncurrent user.\n","operationId":"deleteObject","parameters":[{"$ref":"#/components/parameters/objectId"}],"responses":{"204":{"description":"Success"}},"x-codeSamples":[{"lang":"shell","label":"Shell + Curl","source":"# To set accessToken see the Shell + Curl example for \"authentication | Request access token\"\ncurl --request DELETE \\\n  --url https://metasys-server.example.com/api/v6/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb \\\n  --header \"Authorization: Bearer $accessToken\""},{"lang":"csharp","label":"C# + Flurl","source":"// See CSharp + Flurl example for \"authentication | Request access token\"\n// to see how to import Flurl and set `accessToken` variable\nvar response = await \"https://metasys-server.example.com/api/v6/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb\"\n    .WithHeader(\"Authorization\", $\"Bearer {accessToken}\")\n    .DeleteAsync();"},{"lang":"text","label":"Powershell","source":"# To set $accessToken see the Powershell example of \"authentication | Request a token\"\nInvoke-RestMethod \"https://metasys-server.example.com/api/v6/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb\" `\n  -Method Delete `\n  -Headers @{\n    Authorization = \"Bearer $accessToken\"\n  }"},{"lang":"text","label":"PS Metasys Rest Client","source":"# Login with Connect-MetasysAccount first.\n# See PS Metasys Rest Client example for \"authentication | Request access token\".\nInvoke-MetasysMethod /objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb `\n  -Method Delete"},{"lang":"javascript","label":"Node + Axios","source":"// See Node + Axios example of \"authentication | Request access token\"\n// to see how to initialize the variables `axiosClient` and `accessToken`\n\nconst headers = {\n  'Authorization': `Bearer ${accessToken}`,\n};\n\nconst response = await axiosClient.delete(\n  '/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb', {\n  headers\n});"},{"lang":"python","label":"Python","source":"# See Python example for \"authentication | Request access token\"\n# to see how to create conn object and set `access_token` variable\nurl = \"/api/v6/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb\"\nheaders = {\n    \"Authorization\": f\"Bearer {access_token}\"\n}\n\nconn.request(\"DELETE\", url, headers=headers)\n\nres = conn.getresponse()"},{"lang":"java","label":"Java","source":"// See Java example for \"authentication | Request access token\"\n// to see how to set `accessToken` variable\nHttpRequest request = HttpRequest.newBuilder()\n    .uri(URI.create(\"https://metasys-server.example.com/api/v6/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb\"))\n    .header(\"Authorization\", \"Bearer \" + accessToken)\n    .method(\"DELETE\", HttpRequest.BodyPublishers.noBody())\n    .build();\nHttpResponse<String> response = HttpClient.newHttpClient().send(request, HttpResponse.BodyHandlers.ofString());"}]}},"/objects/{objectId}/views":{"get":{"tags":["objects"],"summary":"List the views of an object","description":"Objects support one or more views. Each view of an object contains a logical\ngrouping of the object's attributes. This operation lists the collection of\nviews that an object has.\n\nEach entry in the response contains the `id` of a view, and also the\nabsolute URL used to request that view. Use _Get an object_\n(`/objects/{objectId}`) to request a specific view by specifying the desired\n`id` for the `viewId` query parameter.\n\n**See also:**\n\n- [Get an object](#operation/getObject)\n","operationId":"getObjectViews","parameters":[{"$ref":"#/components/parameters/objectId"},{"name":"includeSchema","in":"query","description":"Set this parameter to `true` to include a schema in the response.","schema":{"type":"boolean"},"example":false}],"responses":{"200":{"description":"Success","content":{"application/vnd.metasysapi.v6+json":{"examples":{"av":{"$ref":"#/components/examples/get-object-views-av"},"oas":{"$ref":"#/components/examples/get-object-views-oas"}},"schema":{"type":"object","required":["items","self"],"properties":{"items":{"type":"array","description":"The collection of views.","readOnly":true,"items":{"type":"object","required":["id","viewUrl"],"properties":{"id":{"type":"string","x-metasysType":"enum","x-metasysEnum":"viewNameEnumSet","description":"The identifier of the view.\n\nThe values for this property come from the `viewNameEnumSet` enumeration.\nFind the definition of `viewNameEnumSet` at the relative URL of `/schemas/enums/viewNameEnumSet`.\n\n**See also:**\n* [Get enumeration](#operation/getEnumerationAsJsonSchema) for more information on retrieving an enumeration.","readOnly":true},"viewUrl":{"type":"string","format":"uri","description":"The link to use to request this view.","readOnly":true}}}},"self":{"type":"string","format":"uri","description":"The link to this collection of views.","readOnly":true}}}}}}},"x-codeSamples":[{"lang":"shell","label":"Shell + Curl","source":"# To set accessToken see the Shell + Curl example for \"authentication | Request access token\"\ncurl --request GET \\\n  --url https://metasys-server.example.com/api/v6/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/views \\\n  --header \"Authorization: Bearer $accessToken\""},{"lang":"csharp","label":"C# + Flurl","source":"// See CSharp + Flurl example for \"authentication | Request access token\"\n// to see how to import Flurl and set `accessToken` variable\nvar response = await \"https://metasys-server.example.com/api/v6/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/views\"\n    .WithHeader(\"Authorization\", $\"Bearer {accessToken}\")\n    .GetAsync();"},{"lang":"text","label":"Powershell","source":"# To set $accessToken see the Powershell example of \"authentication | Request a token\"\nInvoke-RestMethod \"https://metasys-server.example.com/api/v6/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/views\" `\n  -Headers @{\n    Authorization = \"Bearer $accessToken\"\n  }"},{"lang":"text","label":"PS Metasys Rest Client","source":"# Login with Connect-MetasysAccount first.\n# See PS Metasys Rest Client example for \"authentication | Request access token\".\nInvoke-MetasysMethod /objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/views"},{"lang":"javascript","label":"Node + Axios","source":"// See Node + Axios example of \"authentication | Request access token\"\n// to see how to initialize the variables `axiosClient` and `accessToken`\n\nconst headers = {\n  'Authorization': `Bearer ${accessToken}`,\n};\n\nconst response = await axiosClient.get(\n  '/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/views', {\n  headers\n});"},{"lang":"python","label":"Python","source":"# See Python example for \"authentication | Request access token\"\n# to see how to create conn object and set `access_token` variable\nurl = \"/api/v6/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/views\"\nheaders = {\n    \"Authorization\": f\"Bearer {access_token}\"\n}\n\nconn.request(\"GET\", url, headers=headers)\n\nres = conn.getresponse()"},{"lang":"java","label":"Java","source":"// See Java example for \"authentication | Request access token\"\n// to see how to set `accessToken` variable\nHttpRequest request = HttpRequest.newBuilder()\n    .uri(URI.create(\"https://metasys-server.example.com/api/v6/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/views\"))\n    .header(\"Authorization\", \"Bearer \" + accessToken)\n    .method(\"GET\", HttpRequest.BodyPublishers.noBody())\n    .build();\nHttpResponse<String> response = HttpClient.newHttpClient().send(request, HttpResponse.BodyHandlers.ofString());"}]}},"/objects/{objectId}/attributes":{"get":{"tags":["objects"],"summary":"List attributes of an object","description":"Returns an object payload with a JSON schema that contains all of the\nproperties of the object. Each property entry contains only a partial schema\nfor that property. (To discover the full schema of an attribute use\n`/objects/{objectId}?includeSchema=true` or\n`/objects/{objectId}/attributes/{attrId}?includeSchema=true`\n\nThe item section of the payload will contain at most one attribute, the\n`defaultAttribute`. The item section will be completely missing if the\nobject does not have a default attribute.\n\nThere will be no views or condition sections like a typical object payload.\n","operationId":"getObjectAttributes","parameters":[{"$ref":"#/components/parameters/objectId"},{"name":"attributeFilter","in":"query","description":"Specifies which subset of attributes to include.\n\nHere are the possible values and their meaning:\n\n- `all` - Include all attributes. This is the default.\n- `basic` - Include all attributes that have a `metasysType` of `bool`,\n  `enum`, `byte`, `short`, `ushort`, `long`, `ulong`, `float`, or\n  `double`.\n- `writableBasic` - Include all `basic` attributes that are also\n  writable.\n- `prioritizedBasic` - Include all `writableBasic` attributes that are\n  also prioritized.\n","schema":{"default":"all","type":"string","enum":["all","basic","writableBasic","prioritizedBasic"]},"example":"prioritizedBasic"}],"responses":{"200":{"description":"Success","content":{"application/vnd.metasysapi.v6+json":{"examples":{"av":{"$ref":"#/components/examples/get-object-attributes-av"},"bv":{"$ref":"#/components/examples/get-object-attributes-bv"}},"schema":{"type":"object","required":["schema"],"additionalProperties":false,"properties":{"item":{"type":"object"},"schema":{"description":"A schema for the object. (Each property contains only a partial schema for itself)","type":"object","properties":{"type":{"type":"string"},"$schema":{"type":"string"},"language":{"type":"string"},"title":{"type":"string"},"version":{"type":"string"},"definitions":{"type":"object"},"properties":{"type":"object","additionalProperties":{"type":"object","properties":{"title":{"description":"The localized name of the property","type":"string"},"type":{"description":"The JSON type of the property","type":"string"},"metasysType":{"description":"The Metasys type of the property","type":"string"},"readOnly":{"description":"Indicates if the property is read-only or editable","type":"boolean"},"prioritized":{"description":"Indicates if the property is prioritized (which means it supports writing/commanding at different priorities)","type":"boolean"}},"additionalProperties":true}}}}}}}}}},"x-codeSamples":[{"lang":"shell","label":"Shell + Curl","source":"# To set accessToken see the Shell + Curl example for \"authentication | Request access token\"\ncurl --request GET \\\n  --url https://metasys-server.example.com/api/v6/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/attributes \\\n  --header \"Authorization: Bearer $accessToken\""},{"lang":"csharp","label":"C# + Flurl","source":"// See CSharp + Flurl example for \"authentication | Request access token\"\n// to see how to import Flurl and set `accessToken` variable\nvar response = await \"https://metasys-server.example.com/api/v6/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/attributes\"\n    .WithHeader(\"Authorization\", $\"Bearer {accessToken}\")\n    .GetAsync();"},{"lang":"text","label":"Powershell","source":"# To set $accessToken see the Powershell example of \"authentication | Request a token\"\nInvoke-RestMethod \"https://metasys-server.example.com/api/v6/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/attributes\" `\n  -Headers @{\n    Authorization = \"Bearer $accessToken\"\n  }"},{"lang":"text","label":"PS Metasys Rest Client","source":"# Login with Connect-MetasysAccount first.\n# See PS Metasys Rest Client example for \"authentication | Request access token\".\nInvoke-MetasysMethod /objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/attributes"},{"lang":"javascript","label":"Node + Axios","source":"// See Node + Axios example of \"authentication | Request access token\"\n// to see how to initialize the variables `axiosClient` and `accessToken`\n\nconst headers = {\n  'Authorization': `Bearer ${accessToken}`,\n};\n\nconst response = await axiosClient.get(\n  '/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/attributes', {\n  headers\n});"},{"lang":"python","label":"Python","source":"# See Python example for \"authentication | Request access token\"\n# to see how to create conn object and set `access_token` variable\nurl = \"/api/v6/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/attributes\"\nheaders = {\n    \"Authorization\": f\"Bearer {access_token}\"\n}\n\nconn.request(\"GET\", url, headers=headers)\n\nres = conn.getresponse()"},{"lang":"java","label":"Java","source":"// See Java example for \"authentication | Request access token\"\n// to see how to set `accessToken` variable\nHttpRequest request = HttpRequest.newBuilder()\n    .uri(URI.create(\"https://metasys-server.example.com/api/v6/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/attributes\"))\n    .header(\"Authorization\", \"Bearer \" + accessToken)\n    .method(\"GET\", HttpRequest.BodyPublishers.noBody())\n    .build();\nHttpResponse<String> response = HttpClient.newHttpClient().send(request, HttpResponse.BodyHandlers.ofString());"}]}},"/objects/{objectId}/attributes/{attributeId}":{"get":{"tags":["objects"],"summary":"Get attribute value","description":"Returns an object payload containing the specified attribute. Invoke this\noperation with a valid `METASYS-SUBSCRIBE` header to create a subscription\nfor changes to that attribute, rather than returning a value. The current\nvalue and any updates to the attribute are instead sent over the specified\nstream.\n\n**Licensing Restrictions**\n\nRequires Monitoring and Commanding API license.\n\n**See also:**\n\n- [Get a stream](#operation/getStream)\n- [Change of value subscriptions](#change-of-value-subscriptions)\n","operationId":"getObjectAttribute","parameters":[{"$ref":"#/components/parameters/objectId"},{"name":"attributeId","in":"path","description":"The attribute to read.\n\n\nThe acceptable values for this parameter come from the `attributeEnumSet` enumeration.\nOnly the short name of the attribute (for example, `presentValue` instead of `attributeEnumSet.presentValue`) is accepted.\nFind the definition of `attributeEnumSet` at the relative URL of `/schemas/enums/attributeEnumSet`.\n\n**See also:**\n* [Get enumeration](#operation/getEnumerationAsJsonSchema) for more information on retrieving an enumeration.","required":true,"schema":{"type":"string"},"x-metasysEnum":"attributeEnumSet","examples":{"presentValue":{"summary":"The Present Value","value":"presentValue"},"itemReference":{"summary":"The Fully Qualified reference","value":"itemReference"}}},{"name":"includeSchema","in":"query","description":"Set this parameter to `true` to include a schema in the response.","schema":{"type":"boolean"},"example":false},{"$ref":"#/components/parameters/metasysSubscribe"}],"responses":{"200":{"description":"Success","content":{"application/vnd.metasysapi.v6+json":{"examples":{"avPresentValue":{"$ref":"#/components/examples/get-object-attribute-av-presentValue"},"bvPresentValue":{"$ref":"#/components/examples/get-object-attribute-bv-presentValue"}},"schema":{"$ref":"#/components/schemas/get-object-attribute-response"}}}},"202":{"description":"Success\n\nSubscription accepted. This is the response returned by this operation\nwhen a `METASYS_SUBSCRIBE` header is included in the request. Events for\nthis attribute will be sent over the specified stream.\n\n**Note:** If you send an invalid `METASYS_SUBSCRIBE` header you will not be\ngiven any error. If you used a valid stream id for the header, you\nshould receive your first events in about the same time it takes to read\nan attribute.\n","headers":{"METASYS-SUBSCRIPTION-LOCATION":{"description":"This header is included in the HTTP response of operations that execute\nasynchronously. The last path parameter in this header is a subscription id\n(for example, `538f00be-5788-4f68-a60e-45a14356c7ef` in the example URL). As\nthe operation executes, one or more events will be sent over the stream. All\nevents that are a result of this operation will include this subscription\nid. The subscription will be automatically closed when the operation\ncompletes.\n\n**Note:** If you include an invalid `METASYS_SUBSCRIBE` header you will not be\ngiven any error, nor will you receive any updates.\n","schema":{"type":"string","format":"uri"},"example":"https://{hostname}/api/v6/objects/streams/72d4ee80-e324-4922-b0ec-1425079d892a/subscriptions/538f00be-5788-4f68-a60e-45a14356c7ef","required":true}}}},"x-codeSamples":[{"lang":"shell","label":"Shell + Curl","source":"# To set accessToken see the Shell + Curl example for \"authentication | Request access token\"\ncurl --request GET \\\n  --url https://metasys-server.example.com/api/v6/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/attributes/presentValue \\\n  --header \"Authorization: Bearer $accessToken\""},{"lang":"csharp","label":"C# + Flurl","source":"// See CSharp + Flurl example for \"authentication | Request access token\"\n// to see how to import Flurl and set `accessToken` variable\nvar response = await \"https://metasys-server.example.com/api/v6/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/attributes/presentValue\"\n    .WithHeader(\"Authorization\", $\"Bearer {accessToken}\")\n    .GetAsync();"},{"lang":"text","label":"Powershell","source":"# To set $accessToken see the Powershell example of \"authentication | Request a token\"\nInvoke-RestMethod \"https://metasys-server.example.com/api/v6/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/attributes/presentValue\" `\n  -Headers @{\n    Authorization = \"Bearer $accessToken\"\n  }"},{"lang":"text","label":"PS Metasys Rest Client","source":"# Login with Connect-MetasysAccount first.\n# See PS Metasys Rest Client example for \"authentication | Request access token\".\nInvoke-MetasysMethod /objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/attributes/presentValue"},{"lang":"javascript","label":"Node + Axios","source":"// See Node + Axios example of \"authentication | Request access token\"\n// to see how to initialize the variables `axiosClient` and `accessToken`\n\nconst headers = {\n  'Authorization': `Bearer ${accessToken}`,\n};\n\nconst response = await axiosClient.get(\n  '/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/attributes/presentValue', {\n  headers\n});"},{"lang":"python","label":"Python","source":"# See Python example for \"authentication | Request access token\"\n# to see how to create conn object and set `access_token` variable\nurl = \"/api/v6/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/attributes/presentValue\"\nheaders = {\n    \"Authorization\": f\"Bearer {access_token}\"\n}\n\nconn.request(\"GET\", url, headers=headers)\n\nres = conn.getresponse()"},{"lang":"java","label":"Java","source":"// See Java example for \"authentication | Request access token\"\n// to see how to set `accessToken` variable\nHttpRequest request = HttpRequest.newBuilder()\n    .uri(URI.create(\"https://metasys-server.example.com/api/v6/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/attributes/presentValue\"))\n    .header(\"Authorization\", \"Bearer \" + accessToken)\n    .method(\"GET\", HttpRequest.BodyPublishers.noBody())\n    .build();\nHttpResponse<String> response = HttpClient.newHttpClient().send(request, HttpResponse.BodyHandlers.ofString());"}]}},"/objects/{objectId}/commands":{"get":{"tags":["objects"],"summary":"List commands","description":"Returns a payload that lists all of the commands that an object supports.\nEach command entry has an `invokeUrl` property, which is the URL needed to\ninvoke the command. In addition, each command entry has a\n`commandBodySchema` property, which is a JSON schema that describes the\nacceptable payload for the command. Commands are invoked using the HTTP\nmethod `PUT` along with the `invokeUrl` and acceptable body.\n\n**Note:** Some objects, such as multi-state values (MV) and binary values (BV),\nmay list a command that has a `commandSet` property and a property named\n`aggregateCommand` with a value of `true` instead of `invokeUrl`. This\n`commandSet` lists one or more commands. This entry is not a true command\nbut rather provides a hint to graphical user interfaces on how they may want\nto group the commands of the `commandSet` under one command name. For\nexample, an `MV` object lists a command with the identifier\n`commandIdEnumSet.adjustCommand`. This is not an actual command on an `MV`.\nInstead the actual commands that could be used to present this command in a\nUI are listed in the `commandSet` and they have identifiers like\n`commandIdEnumSet.multistate0Command`. The Metasys User Interface displays\nall of these commands as a single adjust command with the titles of the\nindividual commands as the parameter to send.\n\n**Licensing Restrictions**\n\nRequires Monitoring and Commanding API license.\n","operationId":"getObjectCommands","parameters":[{"$ref":"#/components/parameters/objectId"}],"responses":{"200":{"description":"Success","content":{"application/vnd.metasysapi.v6+json":{"examples":{"av":{"$ref":"#/components/examples/get-commands-av"},"mv":{"$ref":"#/components/examples/get-commands-mv"},"oasDeviceObject":{"$ref":"#/components/examples/get-commands-oas"}},"schema":{"type":"object","required":["self","items","effectivePermissions"],"additionalProperties":false,"properties":{"self":{"type":"string","description":"A link to this collection.","format":"uri","readOnly":true},"items":{"type":"array","description":"The list of commands.\n","items":{"oneOf":[{"type":"object","title":"Command Entry","description":"A command description.","required":["id","invokeUrl","commandBodySchema"],"additionalProperties":false,"properties":{"id":{"type":"string","example":"commandIdEnumSet.adjustCommand","description":"The command identifier\n\nThe values for this property come from the `commandIdEnumSet` enumeration.\nFind the definition of `commandIdEnumSet` at the relative URL of `/schemas/enums/commandIdEnumSet`.\n\n**See also:**\n* [Get enumeration](#operation/getEnumerationAsJsonSchema) for more information on retrieving an enumeration.","x-metasysType":"enum","x-metasysEnum":"commandIdEnumSet"},"invokeUrl":{"type":"string","format":"uri","description":"The URL used to invoke this command. Commands are\nalways invoked with a `PUT` method.\n"},"commandBodySchema":{"type":"object","description":"Describes acceptable payloads for this command.\nWhile the schemas for commands vary they share some\nthings in common. A command payload is always a JSON\nobject. Typical properties include `parameters`,\n`priority` and `annotation`.\n\nIf `parameters` is present, it will provide a list\nof the parameters necessary to invoke the command\n(along with their types). The `parameters` property\nis always an array (even if it is empty or only has\none parameter).\n\nIf `priority` is present, it will allow a command to\nbe sent at a certain priority. Acceptable values for\nthis property come from the `writePriorityEnumSet`\nenumeration.\n\nIf `annotation` is present, it will allow a note to\nbe attached to the invocation of this command and\nthis note will be visible in the system (attached to\naudits, for example).\n"},"title":{"type":"string","description":"Translated name of this command."},"aggregateCommand":{"description":"Will always be missing or set to `false`.","type":"boolean","enum":[false]}}},{"type":"object","title":"Aggregate Command Set","description":"A set of commands that you can display (for example on the Metasys User Interface) as a single command. The individual commands can be listed as parameter choices of the aggregate command.","required":["id","aggregateCommand","commandSet"],"additionalProperties":false,"properties":{"id":{"type":"string","example":"commandIdEnumSet.adjustCommand","description":"The command identifier\n\nThe values for this property come from the `commandIdEnumSet` enumeration.\nFind the definition of `commandIdEnumSet` at the relative URL of `/schemas/enums/commandIdEnumSet`.\n\n**See also:**\n* [Get enumeration](#operation/getEnumerationAsJsonSchema) for more information on retrieving an enumeration.","x-metasysType":"enum","x-metasysEnum":"commandIdEnumSet"},"commandSet":{"type":"array","description":"A grouping of related commands.","items":{"type":"object","title":"Command Entry","description":"A command description.","required":["id","invokeUrl","commandBodySchema"],"additionalProperties":false,"properties":{"id":{"type":"string","example":"commandIdEnumSet.adjustCommand","description":"The command identifier\n\nThe values for this property come from the `commandIdEnumSet` enumeration.\nFind the definition of `commandIdEnumSet` at the relative URL of `/schemas/enums/commandIdEnumSet`.\n\n**See also:**\n* [Get enumeration](#operation/getEnumerationAsJsonSchema) for more information on retrieving an enumeration.","x-metasysType":"enum","x-metasysEnum":"commandIdEnumSet"},"invokeUrl":{"type":"string","format":"uri","description":"The URL used to invoke this command. Commands are\nalways invoked with a `PUT` method.\n"},"commandBodySchema":{"type":"object","description":"Describes acceptable payloads for this command.\nWhile the schemas for commands vary they share some\nthings in common. A command payload is always a JSON\nobject. Typical properties include `parameters`,\n`priority` and `annotation`.\n\nIf `parameters` is present, it will provide a list\nof the parameters necessary to invoke the command\n(along with their types). The `parameters` property\nis always an array (even if it is empty or only has\none parameter).\n\nIf `priority` is present, it will allow a command to\nbe sent at a certain priority. Acceptable values for\nthis property come from the `writePriorityEnumSet`\nenumeration.\n\nIf `annotation` is present, it will allow a note to\nbe attached to the invocation of this command and\nthis note will be visible in the system (attached to\naudits, for example).\n"},"title":{"type":"string","description":"Translated name of this command."},"aggregateCommand":{"description":"Will always be missing or set to `false`.","type":"boolean","enum":[false]}}}},"aggregateCommand":{"description":"Always `true` for an aggregate command.","type":"boolean","enum":[true]},"invokeUrl":{"type":"string","nullable":true,"enum":[null],"description":"Always missing or `null` for an aggregate command."},"title":{"type":"string","description":"The translated name of this aggregate command."}}}]}},"effectivePermissions":{"type":"object","title":"Effective Permissions","description":"Describes the commands that can be invoked by the current user.","required":["canInvoke"],"additionalProperties":false,"properties":{"canInvoke":{"type":"array","description":"The list of commands the current user can invoke.","items":{"type":"string","example":"commandIdEnumSet.adjustCommand","description":"The command identifier\n\nThe values for this property come from the `commandIdEnumSet` enumeration.\nFind the definition of `commandIdEnumSet` at the relative URL of `/schemas/enums/commandIdEnumSet`.\n\n**See also:**\n* [Get enumeration](#operation/getEnumerationAsJsonSchema) for more information on retrieving an enumeration.","x-metasysType":"enum","x-metasysEnum":"commandIdEnumSet"}}}}}}}}}},"x-codeSamples":[{"lang":"shell","label":"Shell + Curl","source":"# To set accessToken see the Shell + Curl example for \"authentication | Request access token\"\ncurl --request GET \\\n  --url https://metasys-server.example.com/api/v6/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/commands \\\n  --header \"Authorization: Bearer $accessToken\""},{"lang":"csharp","label":"C# + Flurl","source":"// See CSharp + Flurl example for \"authentication | Request access token\"\n// to see how to import Flurl and set `accessToken` variable\nvar response = await \"https://metasys-server.example.com/api/v6/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/commands\"\n    .WithHeader(\"Authorization\", $\"Bearer {accessToken}\")\n    .GetAsync();"},{"lang":"text","label":"Powershell","source":"# To set $accessToken see the Powershell example of \"authentication | Request a token\"\nInvoke-RestMethod \"https://metasys-server.example.com/api/v6/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/commands\" `\n  -Headers @{\n    Authorization = \"Bearer $accessToken\"\n  }"},{"lang":"text","label":"PS Metasys Rest Client","source":"# Login with Connect-MetasysAccount first.\n# See PS Metasys Rest Client example for \"authentication | Request access token\".\nInvoke-MetasysMethod /objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/commands"},{"lang":"javascript","label":"Node + Axios","source":"// See Node + Axios example of \"authentication | Request access token\"\n// to see how to initialize the variables `axiosClient` and `accessToken`\n\nconst headers = {\n  'Authorization': `Bearer ${accessToken}`,\n};\n\nconst response = await axiosClient.get(\n  '/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/commands', {\n  headers\n});"},{"lang":"python","label":"Python","source":"# See Python example for \"authentication | Request access token\"\n# to see how to create conn object and set `access_token` variable\nurl = \"/api/v6/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/commands\"\nheaders = {\n    \"Authorization\": f\"Bearer {access_token}\"\n}\n\nconn.request(\"GET\", url, headers=headers)\n\nres = conn.getresponse()"},{"lang":"java","label":"Java","source":"// See Java example for \"authentication | Request access token\"\n// to see how to set `accessToken` variable\nHttpRequest request = HttpRequest.newBuilder()\n    .uri(URI.create(\"https://metasys-server.example.com/api/v6/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/commands\"))\n    .header(\"Authorization\", \"Bearer \" + accessToken)\n    .method(\"GET\", HttpRequest.BodyPublishers.noBody())\n    .build();\nHttpResponse<String> response = HttpClient.newHttpClient().send(request, HttpResponse.BodyHandlers.ofString());"}]}},"/objects/{objectId}/commands/{commandId}":{"put":{"tags":["objects"],"summary":"Send command","description":"Used to send a command to an object. The payloads of commands differ, but\nthey share some similarities. To learn the specifics of the commands of an\nobject use `List commands`.\n\n**Licensing Restrictions**\n\nRequires Monitoring and Commanding API license.\n\n**See also:**\n\n- [List commands](#operation/getObjectCommands)\n","operationId":"putObjectCommand","parameters":[{"$ref":"#/components/parameters/objectId"},{"name":"commandId","required":true,"in":"path","schema":{"type":"string"},"example":"adjustCommand","x-metasysEnum":"commandIdEnumSet","description":"The identifier of the command to send.\n\nThe acceptable values for this parameter come from the `commandIdEnumSet` enumeration.\nIt is acceptable to use the short name of the command identifier (for example, `adjustCommand` instead of `commandIdEnumSet.adjustCommand`) because the enumeration set is known from context.\nFind the definition of `commandIdEnumSet` at the relative URL of `/schemas/enums/commandIdEnumSet`.\n\n**See also:**\n* [Get enumeration](#operation/getEnumerationAsJsonSchema) for more information on retrieving an enumeration."}],"requestBody":{"description":"The body of a command is defined by the `commandBodySchema`. The\n`commandBodySchema` is a property of every command returned by the\n[List commands](#operation/getObjectCommands) operation.\n","required":true,"content":{"application/json":{"examples":{"adjustCommandOnAV":{"summary":"Adjust AV","description":"This body is used with the adjust command of an Analog Value (AV).\nIt sends the value `72.5` along with an annotation about why the\ncommand was invoked. The URL for this command is\n`/objects/{objectId}/commands/adjustCommand`\n","value":{"parameters":[72.5],"annotation":"Increase the set point to make it warmer."}},"adjustCommandAVWithPriority":{"summary":"Adjust AV with priority","description":"This body is used with the adjust command of an Analog Value (AV)\nat a specific priority (from the `writePriorityEnumSet`). The url\nfor this command is `/objects/{objectId}/commands/adjustCommand`\n","value":{"parameters":[69],"priority":"writePriorityEnumSet.priority12"}},"multistate0Command":{"summary":"Send \"Multi-state 0\" command to MV","description":"Multistate (MV) objects support commands that let you set the\nvalue to a specific state. The URL for this command is\n`/objects/{objectId}/commands/multistate0Command`. The body can be\nan empty object since there are no required properties.\n","value":{}},"multistate1CommandWithPriority":{"summary":"Send \"Multi-state 1\" command to MV with priority","description":"Multistate (MV) objects support commands that let you set the\nvalue to a specific state. The URL for this command is\n`/objects/{objectId}/commands/multistate1Command`. The body\ncontains just a priority.\n","value":{"priority":"writePriorityEnumSet.priority12"}}},"schema":{"$ref":"#/components/schemas/put-command-request"}}}},"responses":{"202":{"description":"Accepted"},"400":{"content":{"application/vnd.metasysapi.v6+json":{"schema":{"oneOf":[{"$ref":"#/components/schemas/errorMessage"},{"$ref":"#/components/schemas/standardErrorMessage"}]}}},"description":"There are many unique scenarios that can result in a 400.\n\n- The command body is malformed or missing required properties.\n- The command is not valid for the specified object.\n\nIf you specify `standard-error` in `METASYS-FEATURE` header then the response\nwill use the standard error payload else it'll use the legacy error payload.\n\n"}},"x-codeSamples":[{"lang":"shell","label":"Shell + Curl","source":"# To set accessToken see the Shell + Curl example for \"authentication | Request access token\"\ncurl --request PUT \\\n  --url https://metasys-server.example.com/api/v6/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/commands/adjustCommand \\\n  --header \"Authorization: Bearer $accessToken\" \\\n  --header 'Content-Type: application/json' \\\n  --data '{\"parameters\":[72.5],\"annotation\":\"Increase the set point to make it warmer.\"}'"},{"lang":"csharp","label":"C# + Flurl","source":"// See CSharp + Flurl example for \"authentication | Request access token\"\n// to see how to import Flurl and set `accessToken` variable\nvar response = await \"https://metasys-server.example.com/api/v6/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/commands/adjustCommand\"\n    .WithHeader(\"Authorization\", $\"Bearer {accessToken}\")\n    .WithHeader(\"Content-Type\", \"application/json\")\n    .PutStringAsync(\"{\\\"parameters\\\":[72.5],\\\"annotation\\\":\\\"Increase the set point to make it warmer.\\\"}\");"},{"lang":"text","label":"Powershell","source":"# To set $accessToken see the Powershell example of \"authentication | Request a token\"\nInvoke-RestMethod \"https://metasys-server.example.com/api/v6/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/commands/adjustCommand\" `\n  -Method Put `\n  -Body '{\"parameters\":[72.5],\"annotation\":\"Increase the set point to make it warmer.\"}' `\n  -Headers @{\n    Authorization = \"Bearer $accessToken\"\n    'Content-Type' = 'application/json'\n  }"},{"lang":"text","label":"PS Metasys Rest Client","source":"# Login with Connect-MetasysAccount first.\n# See PS Metasys Rest Client example for \"authentication | Request access token\".\nInvoke-MetasysMethod /objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/commands/adjustCommand `\n  -Method Put `\n  -Body '{\"parameters\":[72.5],\"annotation\":\"Increase the set point to make it warmer.\"}'"},{"lang":"javascript","label":"Node + Axios","source":"// See Node + Axios example of \"authentication | Request access token\"\n// to see how to initialize the variables `axiosClient` and `accessToken`\n\nconst headers = {\n  'Authorization': `Bearer ${accessToken}`,\n  'Content-Type': 'application/json',\n};\n\nconst response = await axiosClient.put(\n  '/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/commands/adjustCommand',\n  '{\"parameters\":[72.5],\"annotation\":\"Increase the set point to make it warmer.\"}', {\n  headers\n});"},{"lang":"python","label":"Python","source":"# See Python example for \"authentication | Request access token\"\n# to see how to create conn object and set `access_token` variable\nurl = \"/api/v6/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/commands/adjustCommand\"\nheaders = {\n    \"Authorization\": f\"Bearer {access_token}\" ,\n    \"Content-Type\": \"application/json\"\n}\npayload = \"{\\\"parameters\\\":[72.5],\\\"annotation\\\":\\\"Increase the set point to make it warmer.\\\"}\"\n\nconn.request(\"PUT\", url, payload, headers)\n\nres = conn.getresponse()"},{"lang":"java","label":"Java","source":"// See Java example for \"authentication | Request access token\"\n// to see how to set `accessToken` variable\nHttpRequest request = HttpRequest.newBuilder()\n    .uri(URI.create(\"https://metasys-server.example.com/api/v6/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/commands/adjustCommand\"))\n    .header(\"Authorization\", \"Bearer \" + accessToken)\n    .header(\"content-type\", \"application/json\")\n    .method(\"PUT\", HttpRequest.BodyPublishers.ofString(\"{\\\"parameters\\\":[72.5],\\\"annotation\\\":\\\"Increase the set point to make it warmer.\\\"}\"))\n    .build();\nHttpResponse<String> response = HttpClient.newHttpClient().send(request, HttpResponse.BodyHandlers.ofString());"}]}},"/objects/{objectId}/supportedChildTypes":{"get":{"tags":["objects"],"summary":"List supported child types","description":"Many objects support nested objects. The obvious examples of this are\n`folder` objects and `device` objects. Less obvious examples include objects\nlike analog value and multi-state value objects (which can have child\nobjects like integrations). This operation lists the types of objects that\ncan be created under an object.\n","operationId":"getObjectSupportedChildTypes","parameters":[{"$ref":"#/components/parameters/objectId"}],"responses":{"200":{"description":"Success","content":{"application/vnd.metasysapi.v6+json":{"examples":{"folderChildTypes":{"summary":"Folder Supported Child Types","description":"The supported child types of a folder.","value":[{"objectType":"mvClass","description":"MV","version":"1.0","classification":"object","isAuthorized":true},{"objectType":"mcClass","description":"Multiple Command","version":"2.0","classification":"object","isAuthorized":true},{"objectType":"intlClass","description":"Interlock","version":"1.0","classification":"object","isAuthorized":true},{"objectType":"calendarClass","description":"Calendar","version":"3.0","classification":"object","isAuthorized":true},{"objectType":"avClass","description":"AV","version":"1.0","classification":"object","isAuthorized":true},{"objectType":"bvClass","description":"BV","version":"1.0","classification":"object","isAuthorized":true},{"objectType":"optimalStartClass","description":"Optimal Start","version":"1.0","classification":"object","isAuthorized":true},{"objectType":"containerClass","description":"Folder","version":"1.0","classification":"folder","isAuthorized":true},{"objectType":"globalDataClass","description":"Global Data","version":"1.0","classification":"object","isAuthorized":true},{"objectType":"signalSelectClass","description":"Signal Select","version":"1.0","classification":"object","isAuthorized":true},{"objectType":"pulseMeterClass","description":"Pulse Meter","version":"1.0","classification":"object","isAuthorized":true},{"objectType":"autoShutdownClass","description":"Auto Shutdown","version":"1.0","classification":"object","isAuthorized":true},{"objectType":"eeClass","description":"Event Enrollment","version":"2.0","classification":"object","isAuthorized":true},{"objectType":"bgrpClass","description":"Group","version":"1.0","classification":"object","isAuthorized":true},{"objectType":"flexAccumulatorClass","description":"Accumulator","version":"1.0","classification":"object","isAuthorized":true},{"objectType":"ieiejEdcClass","description":"Electric Demand Control","version":"1.0","classification":"object","isAuthorized":true},{"objectType":"ieiejGlcClass","description":"Generator Load Control","version":"1.0","classification":"object","isAuthorized":true},{"objectType":"solarClockClass","description":"Solar Clock","version":"1.0","classification":"object","isAuthorized":true},{"objectType":"scheduleClass","description":"Schedule","version":"3.0","classification":"object","isAuthorized":true},{"objectType":"loopClass","description":"Loop","version":"1.0","classification":"object","isAuthorized":true},{"objectType":"notificationClass","description":"Notification","version":"1.0","classification":"object","isAuthorized":true},{"objectType":"dataBroadcastClass","description":"Data Broadcast","version":"1.0","classification":"object","isAuthorized":true},{"objectType":"systemClass","description":"Program","version":"1.0","classification":"object","isAuthorized":true},{"objectType":"trendLogNoextensionClass","description":"Trend Log","version":"1.0","classification":"object","isAuthorized":true}]},"avChildTypes":{"summary":"Analog Value (AV) Supported Child types","description":"This payload shows the supported child types for an AV object at least for the given device this AV is hosted on.","value":[{"objectType":"trendLogClass","description":"Trend","version":"1.0","classification":"extension","isAuthorized":true},{"objectType":"maClass","description":"Alarm","version":"1.0","classification":"extension","isAuthorized":true},{"objectType":"aaClass","description":"Alarm","version":"1.0","classification":"extension","isAuthorized":true},{"objectType":"averagingClass","description":"Averaging","version":"1.0","classification":"extension","isAuthorized":true},{"objectType":"totaClass","description":"Totalization","version":"1.0","classification":"extension","isAuthorized":true},{"objectType":"analogLoadClass","description":"Load","version":"1.0","classification":"extension","isAuthorized":true},{"objectType":"binaryLoadClass","description":"Load","version":"1.0","classification":"extension","isAuthorized":true},{"objectType":"multistateLoadClass","description":"Load","version":"1.0","classification":"extension","isAuthorized":true},{"objectType":"toteClass","description":"Event Totalization","version":"1.0","classification":"extension","isAuthorized":true},{"objectType":"totrClass","description":"Runtime Totalization","version":"1.0","classification":"extension","isAuthorized":true}]},"mvChildTypes":{"summary":"Multi-state Value (MV) Supported Child types","description":"This payload shows the supported child types for an MV object at least for the given device this MV is hosted on.","value":[{"objectType":"trendLogClass","description":"Trend","version":"1.0","classification":"extension","isAuthorized":true},{"objectType":"maClass","description":"Alarm","version":"1.0","classification":"extension","isAuthorized":true},{"objectType":"aaClass","description":"Alarm","version":"1.0","classification":"extension","isAuthorized":true},{"objectType":"averagingClass","description":"Averaging","version":"1.0","classification":"extension","isAuthorized":true},{"objectType":"totaClass","description":"Totalization","version":"1.0","classification":"extension","isAuthorized":true},{"objectType":"analogLoadClass","description":"Load","version":"1.0","classification":"extension","isAuthorized":true},{"objectType":"binaryLoadClass","description":"Load","version":"1.0","classification":"extension","isAuthorized":true},{"objectType":"multistateLoadClass","description":"Load","version":"1.0","classification":"extension","isAuthorized":true},{"objectType":"toteClass","description":"Event Totalization","version":"1.0","classification":"extension","isAuthorized":true},{"objectType":"totrClass","description":"Runtime Totalization","version":"1.0","classification":"extension","isAuthorized":true}]}},"schema":{"type":"array","readOnly":true,"items":{"type":"object","properties":{"objectType":{"type":"string","description":"The type of the object.\n\nThe values for this property come from the `objectTypeEnumSet` enumeration.\nFind the definition of `objectTypeEnumSet` at the relative URL of `/schemas/enums/objectTypeEnumSet`.\n\n**See also:**\n* [Get enumeration](#operation/getEnumerationAsJsonSchema) for more information on retrieving an enumeration.","x-metasysType":"enum","x-metasysEnum":"objectTypeEnumSet","readOnly":true},"description":{"type":"string","description":"The translated name of the object","readOnly":true},"version":{"type":"string","readOnly":true,"description":"The version of the object. This is typically of limited use as version numbers are not updated for most objects."},"isAuthorized":{"type":"boolean","description":"Indicates if current client can create this type of object.","readOnly":true},"classification":{"$ref":"#/components/schemas/classification"}}}}}}}},"x-codeSamples":[{"lang":"shell","label":"Shell + Curl","source":"# To set accessToken see the Shell + Curl example for \"authentication | Request access token\"\ncurl --request GET \\\n  --url https://metasys-server.example.com/api/v6/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/supportedChildTypes \\\n  --header \"Authorization: Bearer $accessToken\""},{"lang":"csharp","label":"C# + Flurl","source":"// See CSharp + Flurl example for \"authentication | Request access token\"\n// to see how to import Flurl and set `accessToken` variable\nvar response = await \"https://metasys-server.example.com/api/v6/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/supportedChildTypes\"\n    .WithHeader(\"Authorization\", $\"Bearer {accessToken}\")\n    .GetAsync();"},{"lang":"text","label":"Powershell","source":"# To set $accessToken see the Powershell example of \"authentication | Request a token\"\nInvoke-RestMethod \"https://metasys-server.example.com/api/v6/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/supportedChildTypes\" `\n  -Headers @{\n    Authorization = \"Bearer $accessToken\"\n  }"},{"lang":"text","label":"PS Metasys Rest Client","source":"# Login with Connect-MetasysAccount first.\n# See PS Metasys Rest Client example for \"authentication | Request access token\".\nInvoke-MetasysMethod /objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/supportedChildTypes"},{"lang":"javascript","label":"Node + Axios","source":"// See Node + Axios example of \"authentication | Request access token\"\n// to see how to initialize the variables `axiosClient` and `accessToken`\n\nconst headers = {\n  'Authorization': `Bearer ${accessToken}`,\n};\n\nconst response = await axiosClient.get(\n  '/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/supportedChildTypes', {\n  headers\n});"},{"lang":"python","label":"Python","source":"# See Python example for \"authentication | Request access token\"\n# to see how to create conn object and set `access_token` variable\nurl = \"/api/v6/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/supportedChildTypes\"\nheaders = {\n    \"Authorization\": f\"Bearer {access_token}\"\n}\n\nconn.request(\"GET\", url, headers=headers)\n\nres = conn.getresponse()"},{"lang":"java","label":"Java","source":"// See Java example for \"authentication | Request access token\"\n// to see how to set `accessToken` variable\nHttpRequest request = HttpRequest.newBuilder()\n    .uri(URI.create(\"https://metasys-server.example.com/api/v6/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/supportedChildTypes\"))\n    .header(\"Authorization\", \"Bearer \" + accessToken)\n    .method(\"GET\", HttpRequest.BodyPublishers.noBody())\n    .build();\nHttpResponse<String> response = HttpClient.newHttpClient().send(request, HttpResponse.BodyHandlers.ofString());"}]}},"/objects/{objectId}/points":{"get":{"summary":"List object equipment points","description":"Retrieves all equipment points mapped to attributes of this object.","operationId":"getObjectPoints","parameters":[{"$ref":"#/components/parameters/objectId"},{"$ref":"#/components/parameters/page"},{"$ref":"#/components/parameters/pageSize"},{"$ref":"#/components/parameters/pointsSort"}],"responses":{"200":{"description":"Success.","content":{"application/vnd.metasysapi.v6+json":{"schema":{"$ref":"#/components/schemas/points"},"examples":{"zoneTemperaturePoint":{"$ref":"#/components/examples/get-object-points-vav"}}}}}},"tags":["objects"],"x-codeSamples":[{"lang":"shell","label":"Shell + Curl","source":"# To set accessToken see the Shell + Curl example for \"authentication | Request access token\"\ncurl --request GET \\\n  --url https://metasys-server.example.com/api/v6/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/points \\\n  --header \"Authorization: Bearer $accessToken\""},{"lang":"csharp","label":"C# + Flurl","source":"// See CSharp + Flurl example for \"authentication | Request access token\"\n// to see how to import Flurl and set `accessToken` variable\nvar response = await \"https://metasys-server.example.com/api/v6/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/points\"\n    .WithHeader(\"Authorization\", $\"Bearer {accessToken}\")\n    .GetAsync();"},{"lang":"text","label":"Powershell","source":"# To set $accessToken see the Powershell example of \"authentication | Request a token\"\nInvoke-RestMethod \"https://metasys-server.example.com/api/v6/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/points\" `\n  -Headers @{\n    Authorization = \"Bearer $accessToken\"\n  }"},{"lang":"text","label":"PS Metasys Rest Client","source":"# Login with Connect-MetasysAccount first.\n# See PS Metasys Rest Client example for \"authentication | Request access token\".\nInvoke-MetasysMethod /objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/points"},{"lang":"javascript","label":"Node + Axios","source":"// See Node + Axios example of \"authentication | Request access token\"\n// to see how to initialize the variables `axiosClient` and `accessToken`\n\nconst headers = {\n  'Authorization': `Bearer ${accessToken}`,\n};\n\nconst response = await axiosClient.get(\n  '/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/points', {\n  headers\n});"},{"lang":"python","label":"Python","source":"# See Python example for \"authentication | Request access token\"\n# to see how to create conn object and set `access_token` variable\nurl = \"/api/v6/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/points\"\nheaders = {\n    \"Authorization\": f\"Bearer {access_token}\"\n}\n\nconn.request(\"GET\", url, headers=headers)\n\nres = conn.getresponse()"},{"lang":"java","label":"Java","source":"// See Java example for \"authentication | Request access token\"\n// to see how to set `accessToken` variable\nHttpRequest request = HttpRequest.newBuilder()\n    .uri(URI.create(\"https://metasys-server.example.com/api/v6/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/points\"))\n    .header(\"Authorization\", \"Bearer \" + accessToken)\n    .method(\"GET\", HttpRequest.BodyPublishers.noBody())\n    .build();\nHttpResponse<String> response = HttpClient.newHttpClient().send(request, HttpResponse.BodyHandlers.ofString());"}]}},"/objects/batch":{"post":{"tags":["objects"],"summary":"Batch operations","operationId":"postObjectsBatch","parameters":[{"$ref":"#/components/parameters/metasysSubscribe"}],"requestBody":{"required":true,"content":{"application/json":{"examples":{"batch-read":{"summary":"Read multiple attributes","description":"This example shows a request body that will read the\n`presentValue` and `status` from 3 different objects using\nsequential numbers as request identifiers.\n\nThis example shows the use of sequential numeric values used as\nrequest identifiers but any unique strings can be used.\n","value":{"method":"GET","requests":[{"id":"1","relativeUrl":"960534d2-7df5-5ed8-884c-164e7a2f280a/attributes/presentValue"},{"id":"2","relativeUrl":"960534d2-7df5-5ed8-884c-164e7a2f280a/attributes/status"},{"id":"3","relativeUrl":"c82d160b-884c-5eac-bad4-89754f0069e0/attributes/presentValue"},{"id":"4","relativeUrl":"c82d160b-884c-5eac-bad4-89754f0069e0/attributes/status"},{"id":"5","relativeUrl":"3abd9027-c572-5f6d-9de6-bfc044f899dc/attributes/presentValue"},{"id":"6","relativeUrl":"3abd9027-c572-5f6d-9de6-bfc044f899dc/attributes/status"}]}}},"schema":{"type":"object","example":{"method":"GET","requests":[{"id":"1","relativeUrl":"960534d2-7df5-5ed8-884c-164e7a2f280a/attributes/presentValue"},{"id":"2","relativeUrl":"960534d2-7df5-5ed8-884c-164e7a2f280a/attributes/status"},{"id":"3","relativeUrl":"c82d160b-884c-5eac-bad4-89754f0069e0/attributes/presentValue"},{"id":"4","relativeUrl":"c82d160b-884c-5eac-bad4-89754f0069e0/attributes/status"},{"id":"5","relativeUrl":"3abd9027-c572-5f6d-9de6-bfc044f899dc/attributes/presentValue"},{"id":"6","relativeUrl":"3abd9027-c572-5f6d-9de6-bfc044f899dc/attributes/status"}]},"required":["method","requests"],"properties":{"method":{"type":"string","enum":["GET","PATCH","PUT"],"description":"The HTTP method to use for each request. This property is restricted to `GET`\nfor this version of the API since _Get attribute value_ is the only operation\nsupported in a batch.\n\n"},"requests":{"type":"array","description":"A collection of entries that represent the operations to invoke.","minItems":1,"items":{"type":"object","required":["id","relativeUrl"],"properties":{"id":{"type":"string","description":"A client supplied unique identifier for this request. The `id` values supplied by the client will be used to uniquely identify the responses that correspond to each request."},"relativeUrl":{"type":"string","format":"uri-reference","description":"A relative path (with respect to `/objects`) that identifies a resource for one of the supported operations."},"body":{"type":"object","description":"The body for the request. This property is only used when\nthe operation accepts/requires a body.\n\n<!-- visibility:internal -->\n\n(INTERNAL) The `body` is required for _Modify objects_ and\n_Send commands_.\n\n<!-- visibility:public -->\n\nWhen used the `body` should conform to the request body\nschema of the command being invoked.\n"}}}}}}}}},"responses":{"200":{"description":"Success","content":{"application/vnd.metasysapi.v6+json":{"schema":{"type":"object","readOnly":true,"required":["responses"],"properties":{"responses":{"type":"array","items":{"type":"object","required":["id","status","body"],"properties":{"id":{"type":"string","description":"One of the client supplied unique request identifiers in the request. This identifier is used to match the response to the correct operation in the request."},"status":{"type":"integer","description":"The HTTP Status code returned for the corresponding operation."},"body":{"description":"The response body for the corresponding operation.","oneOf":[{"$ref":"#/components/schemas/get-object-attribute-response"},{"type":"object","title":"Error response","required":["error"],"additionalProperties":false,"properties":{"error":{"type":"object","additionalProperties":true,"properties":{"statusName":{"type":"string","description":"A Metasys specific status code. The format\nof this code is variable. If the value is\n_unqualified_ ({enumValue}, e.g.\n\"attributeNotFound\"), then the display text\nassociated to the code comes from the\n`statusEnumSet` available at\n`/schemas/enums/statusEnumSet`. If the value\nis qualified with just an enumeration\n(\"{enumeration}.{member}\", e.g.\n\"statusEnumSet.attributeNotFound\"), then the\ndisplay text comes from the enumeration\nschema available at\n`/schemas/enums/{enumeration}`. If the value\nis qualified with a namespace\n(\"{namespace}:{enumeration}.{member}\", e.g.\n\"api.diagram:error.saveFailed\"), then the\ndisplay text is the responsibility of the\nclient.\n"},"message":{"type":"string","description":"The display string message that correlates to `statusName`."},"details":{"oneOf":[{"type":"string"},{"type":"object"}],"description":"Additional details about the error."}}}}},{"type":"string","nullable":true,"enum":[null],"title":"No content","description":"When there is no response payload then the body will be `null`."},{"type":"object","required":["JobId"],"properties":{"JobId":{"type":"string"}}},{"$ref":"#/components/schemas/lookup-object-identifier-response"},{"$ref":"#/components/schemas/lookup-object-identifier-error-response"}]}}}}}},"examples":{"batch-read":{"summary":"Response to read multiple attributes","description":"This example shows the response to a read multiple attributes\nrequest. Each operation response is uniquely identified by the\ncorresponding identifier (`id`) from the request.\n","value":{"responses":[{"id":"1","status":200,"body":{"item":{"presentValue":78.5},"condition":{"presentValue":{"priority":"writePriorityEnumSet.priorityDefault"}}}},{"id":"2","status":200,"body":{"item":{"status":"objectStatusEnumSet.osNormal"},"condition":{}}},{"id":"3","status":200,"body":{"item":{"presentValue":50},"condition":{"presentValue":{"priority":"writePriorityEnumSet.priorityDefault"}}}},{"id":"4","status":200,"body":{"item":{"status":"objectStatusEnumSet.osLowAlarm"},"condition":{}}},{"id":"5","status":200,"body":{"item":{"presentValue":78.5},"condition":{"presentValue":{"priority":"writePriorityEnumSet.priorityDefault"}}}},{"id":"6","status":200,"body":{"item":{"status":"objectStatusEnumSet.osNormal"},"condition":{}}}]}},"batch-read-async":{"summary":"Response to read multiple attributes with subscription","description":"This example shows the response to a read multiple attributes\nrequest that was sent with a `METASYS-SUBSCRIBE` header. Each\nindividual response will have a status of `202` if the\ncorresponding operation was accepted.\n","value":{"responses":[{"id":"1","status":202,"body":null},{"id":"2","status":202,"body":null},{"id":"3","status":202,"body":null}]}},"batch-read-async-with-errors":{"summary":"Response to read multiple attributes with errors returned","description":"This example shows the response to a read multiple attributes\nrequest that was sent with a `METASYS-SUBSCRIBE` header. One of\nthe operations returned with a status a `404` to indicate an\nissue with the request. The other operation returns a status of\n`202` signifying it was accepted.\n","value":{"responses":[{"id":"B","status":404,"body":{"error":{"statusName":"attributeNotFound","message":"Invalid Attribute number for this object","details":"(states) was not found in enum set (attributeEnumSet)"}}},{"id":"A","status":202,"body":null}]}}}}},"headers":{"METASYS-SUBSCRIPTION-LOCATION":{"description":"This header is included in the HTTP response of operations that execute\nasynchronously. The last path parameter in this header is a subscription id\n(for example, `538f00be-5788-4f68-a60e-45a14356c7ef` in the example URL). As\nthe operation executes, one or more events will be sent over the stream. All\nevents that are a result of this operation will include this subscription\nid. The subscription will be automatically closed when the operation\ncompletes.\n\n**Note:** If you include an invalid `METASYS_SUBSCRIBE` header you will not be\ngiven any error, nor will you receive any updates.\n","schema":{"type":"string","format":"uri"},"example":"https://{hostname}/api/v6/objects/streams/72d4ee80-e324-4922-b0ec-1425079d892a/subscriptions/538f00be-5788-4f68-a60e-45a14356c7ef","required":false},"METASYS-CALL-ASYNC-LOCATION":{"x-visibility":"private","description":"This header is included in the HTTP response of operations that execute\nasynchronously. The last path parameter in this header is a subscription id\n(for example, `538f00be-5788-4f68-a60e-45a14356c7ef` in the example URL). As\nthe operation executes, one or more events will be sent over the stream. All\nevents that are a result of this operation will include this subscription\nid. The subscription will be automatically closed when the operation\ncompletes.\n\n**Note:** If you include an invalid `METASYS-CALL-ASYNC` header you will not be\ngiven any error, nor will you receive any updates.\n","schema":{"type":"string","format":"uri"},"example":"https://{hostname}/api/v6/objects/streams/72d4ee80-e324-4922-b0ec-1425079d892a/subscriptions/538f00be-5788-4f68-a60e-45a14356c7ef","required":false}}},"400":{"description":"There are many unique scenarios that can result in a 400.\n\n- Create objects request is not valid.\n- The transaction id that is supplied in the transaction token does not\n  exist or has expired.\n- The signature reason and/or annotation in the transaction token are\n  missing but required.\n- A transaction token is supplied and the original request doesn't match\n  the new request.\n","content":{"application/vnd.metasysapi.v6+json":{"schema":{"$ref":"#/components/schemas/errorMessage"},"examples":{"readAttributeBadRequestDuplicateIds":{"summary":"Read attribute bad request with duplicate IDs","description":"The request included the same `id` multiple times as in the\nfollowing example.\n\n<details><summary>Click to see the bad request</summary>\n\n```json\n{\n  \"method\": \"GET\",\n  \"requests\": [\n    {\n      \"id\": \"1\",\n      \"relativeUrl\": \"5437f1d4-4f83-5ace-be32-ebe0d962c658/attributes/presentValue\"\n    },\n    {\n      \"id\": \"1\",\n      \"relativeUrl\": \"cdf01d02-c426-5cc5-8944-61df1b1c0398/attributes/presentValue\"\n    }\n  ]\n}\n```\n\n</details>\n","value":{"message":"The batched request contains duplicate request IDs."}}}}}}},"description":"This operation is used to invoke multiple operations in a single HTTP request.\nOften a batch request is more efficient than sending each individual operation\nin its own HTTP request.\n\nIn this version of the API, the only objects related operation that can be used\nin a batch is _Get attribute value_.\n\nIf this operation is invoked with a valid `METASYS-SUBSCRIBE` header it will\ncause a subscription to be created for the attributes in the request and rather\nthan returning any values, the current values and any updates to the attributes\nwill be sent over the specified stream.\n\n<!-- markdownlint-disable no-emphasis-as-heading -->\n\n**Licensing Restrictions**\n\nRequires Monitoring and Commanding API license.\n\n<!-- markdownlint-enable no-emphasis-as-heading -->\n\n**See also:**\n\n- [Get attribute value](#operation/getObjectAttributes)\n- [Get a stream](#operation/getStream)\n- [Change of value subscriptions](#change-of-value-subscriptions)\n- [Lookup object identifier](#operation/getObjectsIdentifiers)\n\n","x-codeSamples":[{"lang":"shell","label":"Shell + Curl","source":"# To set accessToken see the Shell + Curl example for \"authentication | Request access token\"\ncurl --request POST \\\n  --url https://metasys-server.example.com/api/v6/objects/batch \\\n  --header \"Authorization: Bearer $accessToken\" \\\n  --header 'Content-Type: application/json' \\\n  --data '{\"method\":\"GET\",\"requests\":[{\"id\":\"1\",\"relativeUrl\":\"960534d2-7df5-5ed8-884c-164e7a2f280a/attributes/presentValue\"},{\"id\":\"2\",\"relativeUrl\":\"960534d2-7df5-5ed8-884c-164e7a2f280a/attributes/status\"},{\"id\":\"3\",\"relativeUrl\":\"c82d160b-884c-5eac-bad4-89754f0069e0/attributes/presentValue\"},{\"id\":\"4\",\"relativeUrl\":\"c82d160b-884c-5eac-bad4-89754f0069e0/attributes/status\"},{\"id\":\"5\",\"relativeUrl\":\"3abd9027-c572-5f6d-9de6-bfc044f899dc/attributes/presentValue\"},{\"id\":\"6\",\"relativeUrl\":\"3abd9027-c572-5f6d-9de6-bfc044f899dc/attributes/status\"}]}'"},{"lang":"csharp","label":"C# + Flurl","source":"// See CSharp + Flurl example for \"authentication | Request access token\"\n// to see how to import Flurl and set `accessToken` variable\nvar response = await \"https://metasys-server.example.com/api/v6/objects/batch\"\n    .WithHeader(\"Authorization\", $\"Bearer {accessToken}\")\n    .WithHeader(\"Content-Type\", \"application/json\")\n    .PostStringAsync(\"{\\\"method\\\":\\\"GET\\\",\\\"requests\\\":[{\\\"id\\\":\\\"1\\\",\\\"relativeUrl\\\":\\\"960534d2-7df5-5ed8-884c-164e7a2f280a/attributes/presentValue\\\"},{\\\"id\\\":\\\"2\\\",\\\"relativeUrl\\\":\\\"960534d2-7df5-5ed8-884c-164e7a2f280a/attributes/status\\\"},{\\\"id\\\":\\\"3\\\",\\\"relativeUrl\\\":\\\"c82d160b-884c-5eac-bad4-89754f0069e0/attributes/presentValue\\\"},{\\\"id\\\":\\\"4\\\",\\\"relativeUrl\\\":\\\"c82d160b-884c-5eac-bad4-89754f0069e0/attributes/status\\\"},{\\\"id\\\":\\\"5\\\",\\\"relativeUrl\\\":\\\"3abd9027-c572-5f6d-9de6-bfc044f899dc/attributes/presentValue\\\"},{\\\"id\\\":\\\"6\\\",\\\"relativeUrl\\\":\\\"3abd9027-c572-5f6d-9de6-bfc044f899dc/attributes/status\\\"}]}\");"},{"lang":"text","label":"Powershell","source":"# To set $accessToken see the Powershell example of \"authentication | Request a token\"\nInvoke-RestMethod \"https://metasys-server.example.com/api/v6/objects/batch\" `\n  -Method Post `\n  -Body '{\"method\":\"GET\",\"requests\":[{\"id\":\"1\",\"relativeUrl\":\"960534d2-7df5-5ed8-884c-164e7a2f280a/attributes/presentValue\"},{\"id\":\"2\",\"relativeUrl\":\"960534d2-7df5-5ed8-884c-164e7a2f280a/attributes/status\"},{\"id\":\"3\",\"relativeUrl\":\"c82d160b-884c-5eac-bad4-89754f0069e0/attributes/presentValue\"},{\"id\":\"4\",\"relativeUrl\":\"c82d160b-884c-5eac-bad4-89754f0069e0/attributes/status\"},{\"id\":\"5\",\"relativeUrl\":\"3abd9027-c572-5f6d-9de6-bfc044f899dc/attributes/presentValue\"},{\"id\":\"6\",\"relativeUrl\":\"3abd9027-c572-5f6d-9de6-bfc044f899dc/attributes/status\"}]}' `\n  -Headers @{\n    Authorization = \"Bearer $accessToken\"\n    'Content-Type' = 'application/json'\n  }"},{"lang":"text","label":"PS Metasys Rest Client","source":"# Login with Connect-MetasysAccount first.\n# See PS Metasys Rest Client example for \"authentication | Request access token\".\nInvoke-MetasysMethod /objects/batch `\n  -Method Post `\n  -Body '{\"method\":\"GET\",\"requests\":[{\"id\":\"1\",\"relativeUrl\":\"960534d2-7df5-5ed8-884c-164e7a2f280a/attributes/presentValue\"},{\"id\":\"2\",\"relativeUrl\":\"960534d2-7df5-5ed8-884c-164e7a2f280a/attributes/status\"},{\"id\":\"3\",\"relativeUrl\":\"c82d160b-884c-5eac-bad4-89754f0069e0/attributes/presentValue\"},{\"id\":\"4\",\"relativeUrl\":\"c82d160b-884c-5eac-bad4-89754f0069e0/attributes/status\"},{\"id\":\"5\",\"relativeUrl\":\"3abd9027-c572-5f6d-9de6-bfc044f899dc/attributes/presentValue\"},{\"id\":\"6\",\"relativeUrl\":\"3abd9027-c572-5f6d-9de6-bfc044f899dc/attributes/status\"}]}'"},{"lang":"javascript","label":"Node + Axios","source":"// See Node + Axios example of \"authentication | Request access token\"\n// to see how to initialize the variables `axiosClient` and `accessToken`\n\nconst headers = {\n  'Authorization': `Bearer ${accessToken}`,\n  'Content-Type': 'application/json',\n};\n\nconst response = await axiosClient.post(\n  '/objects/batch',\n  '{\"method\":\"GET\",\"requests\":[{\"id\":\"1\",\"relativeUrl\":\"960534d2-7df5-5ed8-884c-164e7a2f280a/attributes/presentValue\"},{\"id\":\"2\",\"relativeUrl\":\"960534d2-7df5-5ed8-884c-164e7a2f280a/attributes/status\"},{\"id\":\"3\",\"relativeUrl\":\"c82d160b-884c-5eac-bad4-89754f0069e0/attributes/presentValue\"},{\"id\":\"4\",\"relativeUrl\":\"c82d160b-884c-5eac-bad4-89754f0069e0/attributes/status\"},{\"id\":\"5\",\"relativeUrl\":\"3abd9027-c572-5f6d-9de6-bfc044f899dc/attributes/presentValue\"},{\"id\":\"6\",\"relativeUrl\":\"3abd9027-c572-5f6d-9de6-bfc044f899dc/attributes/status\"}]}', {\n  headers\n});"},{"lang":"python","label":"Python","source":"# See Python example for \"authentication | Request access token\"\n# to see how to create conn object and set `access_token` variable\nurl = \"/api/v6/objects/batch\"\nheaders = {\n    \"Authorization\": f\"Bearer {access_token}\" ,\n    \"Content-Type\": \"application/json\"\n}\npayload = \"{\\\"method\\\":\\\"GET\\\",\\\"requests\\\":[{\\\"id\\\":\\\"1\\\",\\\"relativeUrl\\\":\\\"960534d2-7df5-5ed8-884c-164e7a2f280a/attributes/presentValue\\\"},{\\\"id\\\":\\\"2\\\",\\\"relativeUrl\\\":\\\"960534d2-7df5-5ed8-884c-164e7a2f280a/attributes/status\\\"},{\\\"id\\\":\\\"3\\\",\\\"relativeUrl\\\":\\\"c82d160b-884c-5eac-bad4-89754f0069e0/attributes/presentValue\\\"},{\\\"id\\\":\\\"4\\\",\\\"relativeUrl\\\":\\\"c82d160b-884c-5eac-bad4-89754f0069e0/attributes/status\\\"},{\\\"id\\\":\\\"5\\\",\\\"relativeUrl\\\":\\\"3abd9027-c572-5f6d-9de6-bfc044f899dc/attributes/presentValue\\\"},{\\\"id\\\":\\\"6\\\",\\\"relativeUrl\\\":\\\"3abd9027-c572-5f6d-9de6-bfc044f899dc/attributes/status\\\"}]}\"\n\nconn.request(\"POST\", url, payload, headers)\n\nres = conn.getresponse()"},{"lang":"java","label":"Java","source":"// See Java example for \"authentication | Request access token\"\n// to see how to set `accessToken` variable\nHttpRequest request = HttpRequest.newBuilder()\n    .uri(URI.create(\"https://metasys-server.example.com/api/v6/objects/batch\"))\n    .header(\"Authorization\", \"Bearer \" + accessToken)\n    .header(\"content-type\", \"application/json\")\n    .method(\"POST\", HttpRequest.BodyPublishers.ofString(\"{\\\"method\\\":\\\"GET\\\",\\\"requests\\\":[{\\\"id\\\":\\\"1\\\",\\\"relativeUrl\\\":\\\"960534d2-7df5-5ed8-884c-164e7a2f280a/attributes/presentValue\\\"},{\\\"id\\\":\\\"2\\\",\\\"relativeUrl\\\":\\\"960534d2-7df5-5ed8-884c-164e7a2f280a/attributes/status\\\"},{\\\"id\\\":\\\"3\\\",\\\"relativeUrl\\\":\\\"c82d160b-884c-5eac-bad4-89754f0069e0/attributes/presentValue\\\"},{\\\"id\\\":\\\"4\\\",\\\"relativeUrl\\\":\\\"c82d160b-884c-5eac-bad4-89754f0069e0/attributes/status\\\"},{\\\"id\\\":\\\"5\\\",\\\"relativeUrl\\\":\\\"3abd9027-c572-5f6d-9de6-bfc044f899dc/attributes/presentValue\\\"},{\\\"id\\\":\\\"6\\\",\\\"relativeUrl\\\":\\\"3abd9027-c572-5f6d-9de6-bfc044f899dc/attributes/status\\\"}]}\"))\n    .build();\nHttpResponse<String> response = HttpClient.newHttpClient().send(request, HttpResponse.BodyHandlers.ofString());"}]}},"/objects/{objectId}/alarms":{"get":{"summary":"Get alarms for an object","description":"Retrieves a collection of alarms for the specified object.","operationId":"getObjectAlarms","parameters":[{"$ref":"#/components/parameters/objectId"},{"$ref":"#/components/parameters/startTime"},{"$ref":"#/components/parameters/endTime"},{"$ref":"#/components/parameters/priorityRange"},{"$ref":"#/components/parameters/type"},{"$ref":"#/components/parameters/includeAcknowledged"},{"$ref":"#/components/parameters/includeDiscarded"},{"$ref":"#/components/parameters/includeAcknowledgementRequired"},{"$ref":"#/components/parameters/includeAcknowledgementNotRequired"},{"$ref":"#/components/parameters/category"},{"$ref":"#/components/parameters/page"},{"name":"pageSize","in":"query","description":"The maximum number of items to return in the response.","schema":{"type":"integer","minimum":1,"maximum":10000,"default":100},"example":100},{"$ref":"#/components/parameters/alarmsSort"}],"responses":{"200":{"description":"Success.","content":{"application/vnd.metasysapi.v6+json":{"schema":{"$ref":"#/components/schemas/objectAlarms"},"examples":{"tenAlarms":{"$ref":"#/components/examples/first-two-object-alarms"}}}}}},"tags":["alarms"],"x-codeSamples":[{"lang":"shell","label":"Shell + Curl","source":"# To set accessToken see the Shell + Curl example for \"authentication | Request access token\"\ncurl --request GET \\\n  --url 'https://metasys-server.example.com/api/v6/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/alarms?type=alarmValueEnumSet.avHighLimit&type=alarmValueEnumSet.avLowLimit' \\\n  --header \"Authorization: Bearer $accessToken\""},{"lang":"csharp","label":"C# + Flurl","source":"// See CSharp + Flurl example for \"authentication | Request access token\"\n// to see how to import Flurl and set `accessToken` variable\nvar response = await \"https://metasys-server.example.com/api/v6/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/alarms?type=alarmValueEnumSet.avHighLimit&type=alarmValueEnumSet.avLowLimit\"\n    .WithHeader(\"Authorization\", $\"Bearer {accessToken}\")\n    .GetAsync();"},{"lang":"text","label":"Powershell","source":"# To set $accessToken see the Powershell example of \"authentication | Request a token\"\nInvoke-RestMethod \"https://metasys-server.example.com/api/v6/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/alarms?type=alarmValueEnumSet.avHighLimit&type=alarmValueEnumSet.avLowLimit\" `\n  -Headers @{\n    Authorization = \"Bearer $accessToken\"\n  }"},{"lang":"text","label":"PS Metasys Rest Client","source":"# Login with Connect-MetasysAccount first.\n# See PS Metasys Rest Client example for \"authentication | Request access token\".\nInvoke-MetasysMethod \"/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/alarms?type=alarmValueEnumSet.avHighLimit&type=alarmValueEnumSet.avLowLimit\""},{"lang":"javascript","label":"Node + Axios","source":"// See Node + Axios example of \"authentication | Request access token\"\n// to see how to initialize the variables `axiosClient` and `accessToken`\n\nconst headers = {\n  'Authorization': `Bearer ${accessToken}`,\n};\n\nconst response = await axiosClient.get(\n  '/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/alarms?type=alarmValueEnumSet.avHighLimit&type=alarmValueEnumSet.avLowLimit', {\n  headers\n});"},{"lang":"python","label":"Python","source":"# See Python example for \"authentication | Request access token\"\n# to see how to create conn object and set `access_token` variable\nurl = \"/api/v6/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/alarms?type=alarmValueEnumSet.avHighLimit&type=alarmValueEnumSet.avLowLimit\"\nheaders = {\n    \"Authorization\": f\"Bearer {access_token}\"\n}\n\nconn.request(\"GET\", url, headers=headers)\n\nres = conn.getresponse()"},{"lang":"java","label":"Java","source":"// See Java example for \"authentication | Request access token\"\n// to see how to set `accessToken` variable\nHttpRequest request = HttpRequest.newBuilder()\n    .uri(URI.create(\"https://metasys-server.example.com/api/v6/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/alarms?type=alarmValueEnumSet.avHighLimit&type=alarmValueEnumSet.avLowLimit\"))\n    .header(\"Authorization\", \"Bearer \" + accessToken)\n    .method(\"GET\", HttpRequest.BodyPublishers.noBody())\n    .build();\nHttpResponse<String> response = HttpClient.newHttpClient().send(request, HttpResponse.BodyHandlers.ofString());"}]}},"/objects/{objectId}/audits":{"get":{"summary":"Get audits for an object","description":"Retrieves a collection of audits for the specified object.","operationId":"getObjectAudits","parameters":[{"$ref":"#/components/parameters/objectId"},{"$ref":"#/components/parameters/startTime"},{"$ref":"#/components/parameters/endTime"},{"$ref":"#/components/parameters/originApplication"},{"$ref":"#/components/parameters/classLevel"},{"$ref":"#/components/parameters/actionType"},{"$ref":"#/components/parameters/user"},{"$ref":"#/components/parameters/parameters_includeDiscarded"},{"$ref":"#/components/parameters/equipment"},{"$ref":"#/components/parameters/space"},{"$ref":"#/components/parameters/page"},{"name":"pageSize","in":"query","description":"The maximum number of items to return in the response.","schema":{"type":"integer","minimum":1,"maximum":10000,"default":100},"example":100},{"$ref":"#/components/parameters/auditsSort"}],"responses":{"200":{"description":"Success.","content":{"application/vnd.metasysapi.v6+json":{"schema":{"$ref":"#/components/schemas/audits"},"examples":{"tenAlarms":{"$ref":"#/components/examples/first-two-object-audits"}}}}}},"tags":["audits"],"x-codeSamples":[{"lang":"shell","label":"Shell + Curl","source":"# To set accessToken see the Shell + Curl example for \"authentication | Request access token\"\ncurl --request GET \\\n  --url https://metasys-server.example.com/api/v6/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/audits \\\n  --header \"Authorization: Bearer $accessToken\""},{"lang":"csharp","label":"C# + Flurl","source":"// See CSharp + Flurl example for \"authentication | Request access token\"\n// to see how to import Flurl and set `accessToken` variable\nvar response = await \"https://metasys-server.example.com/api/v6/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/audits\"\n    .WithHeader(\"Authorization\", $\"Bearer {accessToken}\")\n    .GetAsync();"},{"lang":"text","label":"Powershell","source":"# To set $accessToken see the Powershell example of \"authentication | Request a token\"\nInvoke-RestMethod \"https://metasys-server.example.com/api/v6/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/audits\" `\n  -Headers @{\n    Authorization = \"Bearer $accessToken\"\n  }"},{"lang":"text","label":"PS Metasys Rest Client","source":"# Login with Connect-MetasysAccount first.\n# See PS Metasys Rest Client example for \"authentication | Request access token\".\nInvoke-MetasysMethod /objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/audits"},{"lang":"javascript","label":"Node + Axios","source":"// See Node + Axios example of \"authentication | Request access token\"\n// to see how to initialize the variables `axiosClient` and `accessToken`\n\nconst headers = {\n  'Authorization': `Bearer ${accessToken}`,\n};\n\nconst response = await axiosClient.get(\n  '/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/audits', {\n  headers\n});"},{"lang":"python","label":"Python","source":"# See Python example for \"authentication | Request access token\"\n# to see how to create conn object and set `access_token` variable\nurl = \"/api/v6/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/audits\"\nheaders = {\n    \"Authorization\": f\"Bearer {access_token}\"\n}\n\nconn.request(\"GET\", url, headers=headers)\n\nres = conn.getresponse()"},{"lang":"java","label":"Java","source":"// See Java example for \"authentication | Request access token\"\n// to see how to set `accessToken` variable\nHttpRequest request = HttpRequest.newBuilder()\n    .uri(URI.create(\"https://metasys-server.example.com/api/v6/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/audits\"))\n    .header(\"Authorization\", \"Bearer \" + accessToken)\n    .method(\"GET\", HttpRequest.BodyPublishers.noBody())\n    .build();\nHttpResponse<String> response = HttpClient.newHttpClient().send(request, HttpResponse.BodyHandlers.ofString());"}]}},"/schemas/enums/{enumId}":{"get":{"tags":["schemas"],"summary":"Get enumeration","description":"This operation retrieves the specified enumeration as a JSON schema. The\npath of this operation appears in several schemas of object payloads.\n\nTo get a list of all enumerations fetch the `enumerationSetNamesEnumSet`:\n\n```text\nGET /schemas/enums/enumerationSetNamesEnumSet\n```\n\n**See also:**\n\n- [Get an object](#operation/getObject)\n","operationId":"getEnumerationAsJsonSchema","security":[],"parameters":[{"name":"enumId","in":"path","description":"The enumeration to retrieve.\n\nThe acceptable values for this parameter come from the\n`enumerationSetNamesEnumSet` enumeration. It is acceptable to use the\nshort name of the value (for example, `writePriorityEnumSet` instead of\n`enumerationSetNamesEnumSet.writePriorityEnumSet`) because the\nenumeration set is known from context. Find the definition of\n`enumerationSetNamesEnumSet` at the relative URL of\n`/schemas/enums/enumerationSetNamesEnumSet`.\n","required":true,"schema":{"type":"string"},"x-metasysType":"enum","examples":{"priority":{"summary":"The write priority enumeration","value":"writePriorityEnumSet"},"precision":{"summary":"The display precision enumeration","value":"displayPrecisionEnumSet"},"all":{"summary":"The set of all sets","value":"enumerationSetNamesEnumSet"}}},{"name":"Accept-Language","description":"The language to use for display text of enumeration name and members. If no language is specified the client's default language as specified in their user profile will be used.","in":"header","schema":{"type":"string"},"examples":{"english":{"summary":"English","value":"en-US"},"spanish":{"summary":"Spanish","value":"es-ES","x-use-in-snippets":true}}}],"responses":{"200":{"description":"Success.","content":{"application/vnd.metasysapi.v6+json":{"schema":{"type":"object","description":"A JSON schema that describes the members of an enumeration."},"examples":{"priority":{"$ref":"#/components/examples/get-enumeration-write-priority-enum-set"},"precision":{"$ref":"#/components/examples/get-enumeration-display-precision-enum-set"},"all":{"$ref":"#/components/examples/get-enumeration-enumeration-set-names-enum-set"}}}}}},"x-codeSamples":[{"lang":"shell","label":"Shell + Curl","source":"curl --request GET \\\n  --url https://metasys-server.example.com/api/v6/schemas/enums/writePriorityEnumSet \\\n  --header 'Accept-Language: es-ES'"},{"lang":"csharp","label":"C# + Flurl","source":"var response = await \"https://metasys-server.example.com/api/v6/schemas/enums/writePriorityEnumSet\"\n    .WithHeader(\"Accept-Language\", \"es-ES\")\n    .GetAsync();"},{"lang":"text","label":"Powershell","source":"Invoke-RestMethod \"https://metasys-server.example.com/api/v6/schemas/enums/writePriorityEnumSet\" `\n  -Headers @{\n    'Accept-Language' = 'es-ES'\n  }"},{"lang":"text","label":"PS Metasys Rest Client","source":"# Login with Connect-MetasysAccount first.\n# See PS Metasys Rest Client example for \"authentication | Request access token\".\nInvoke-MetasysMethod /schemas/enums/writePriorityEnumSet `\n  -Headers @{ 'Accept-Language' = 'es-ES' }"},{"lang":"javascript","label":"Node + Axios","source":"// See Node + Axios example of \"authentication | Request access token\"\n// to see how to initialize the variable `axiosClient`\n\nconst headers = {\n  'Accept-Language': 'es-ES',\n};\n\nconst response = await axiosClient.get(\n  '/schemas/enums/writePriorityEnumSet', {\n  headers\n});"},{"lang":"python","label":"Python","source":"# See Python example for \"authentication | Request access token\"\n# to see how to create conn object\nurl = \"/api/v6/schemas/enums/writePriorityEnumSet\"\nheaders = {\n    \"Accept-Language\": \"es-ES\"\n}\n\nconn.request(\"GET\", url, headers=headers)\n\nres = conn.getresponse()"},{"lang":"java","label":"Java","source":"HttpRequest request = HttpRequest.newBuilder()\n    .uri(URI.create(\"https://metasys-server.example.com/api/v6/schemas/enums/writePriorityEnumSet\"))\n    .header(\"Accept-Language\", \"es-ES\")\n    .method(\"GET\", HttpRequest.BodyPublishers.noBody())\n    .build();\nHttpResponse<String> response = HttpClient.newHttpClient().send(request, HttpResponse.BodyHandlers.ofString());"}]}},"/schemas/objectTypes/{objectType}":{"get":{"tags":["schemas"],"summary":"Get object type schema","description":"This endpoint retrieves a schema for a specific `objectType`. The schema\ndescribes the properties that can be set when creating an object of the\nspecific type.\n","operationId":"getObjectTypeSchema","parameters":[{"$ref":"#/components/parameters/objectType"},{"name":"parentId","description":"The object under which this new object will be created.","required":true,"in":"query","schema":{"type":"string"},"example":"2993aed9-5765-5641-889c-40ec968c8a82"},{"$ref":"#/components/parameters/extendedProperty"}],"responses":{"200":{"description":"Success.","content":{"application/vnd.metasysapi.v6+json":{"schema":{"type":"object","properties":{"schema":{"type":"object","description":"A JSON schema that describes valid payloads for creating an object of the specified type."},"views":{"$ref":"#/components/schemas/views"}}},"examples":{"avClass":{"$ref":"#/components/examples/get-object-type-schema-for-av.schema"},"mvClass":{"$ref":"#/components/examples/get-object-type-schema-for-mv.schema"}}}}}},"x-codeSamples":[{"lang":"shell","label":"Shell + Curl","source":"# To set accessToken see the Shell + Curl example for \"authentication | Request access token\"\ncurl --request GET \\\n  --url 'https://metasys-server.example.com/api/v6/schemas/objectTypes/objectTypeEnumSet.avClass?parentId=2993aed9-5765-5641-889c-40ec968c8a82' \\\n  --header \"Authorization: Bearer $accessToken\""},{"lang":"csharp","label":"C# + Flurl","source":"// See CSharp + Flurl example for \"authentication | Request access token\"\n// to see how to import Flurl and set `accessToken` variable\nvar response = await \"https://metasys-server.example.com/api/v6/schemas/objectTypes/objectTypeEnumSet.avClass?parentId=2993aed9-5765-5641-889c-40ec968c8a82\"\n    .WithHeader(\"Authorization\", $\"Bearer {accessToken}\")\n    .GetAsync();"},{"lang":"text","label":"Powershell","source":"# To set $accessToken see the Powershell example of \"authentication | Request a token\"\nInvoke-RestMethod \"https://metasys-server.example.com/api/v6/schemas/objectTypes/objectTypeEnumSet.avClass?parentId=2993aed9-5765-5641-889c-40ec968c8a82\" `\n  -Headers @{\n    Authorization = \"Bearer $accessToken\"\n  }"},{"lang":"text","label":"PS Metasys Rest Client","source":"# Login with Connect-MetasysAccount first.\n# See PS Metasys Rest Client example for \"authentication | Request access token\".\nInvoke-MetasysMethod /schemas/objectTypes/objectTypeEnumSet.avClass?parentId=2993aed9-5765-5641-889c-40ec968c8a82"},{"lang":"javascript","label":"Node + Axios","source":"// See Node + Axios example of \"authentication | Request access token\"\n// to see how to initialize the variables `axiosClient` and `accessToken`\n\nconst headers = {\n  'Authorization': `Bearer ${accessToken}`,\n};\n\nconst response = await axiosClient.get(\n  '/schemas/objectTypes/objectTypeEnumSet.avClass?parentId=2993aed9-5765-5641-889c-40ec968c8a82', {\n  headers\n});"},{"lang":"python","label":"Python","source":"# See Python example for \"authentication | Request access token\"\n# to see how to create conn object and set `access_token` variable\nurl = \"/api/v6/schemas/objectTypes/objectTypeEnumSet.avClass?parentId=2993aed9-5765-5641-889c-40ec968c8a82\"\nheaders = {\n    \"Authorization\": f\"Bearer {access_token}\"\n}\n\nconn.request(\"GET\", url, headers=headers)\n\nres = conn.getresponse()"},{"lang":"java","label":"Java","source":"// See Java example for \"authentication | Request access token\"\n// to see how to set `accessToken` variable\nHttpRequest request = HttpRequest.newBuilder()\n    .uri(URI.create(\"https://metasys-server.example.com/api/v6/schemas/objectTypes/objectTypeEnumSet.avClass?parentId=2993aed9-5765-5641-889c-40ec968c8a82\"))\n    .header(\"Authorization\", \"Bearer \" + accessToken)\n    .method(\"GET\", HttpRequest.BodyPublishers.noBody())\n    .build();\nHttpResponse<String> response = HttpClient.newHttpClient().send(request, HttpResponse.BodyHandlers.ofString());"}]}},"/timeSeries":{"get":{"tags":["time series"],"summary":"List all time series (repository)","description":"The operation retrieves a collection of resources for which historical\ntime series data exists. This operation uses the time series repository as\nits source of truth. It may contain data for objects that no longer\nactually exist on the site. This operation never considers time series\nthat exist exclusively in buffers on devices and that are not configured\nto forward their samples to the repository.\n","operationId":"getTimeSeries","parameters":[{"name":"searchString","in":"query","required":false,"schema":{"type":"string"},"description":"Filter results by finding objects with an `itemReference` that contains the `searchString` as a substring.","examples":{"av":{"summary":"Find all references with `AV`` in them","value":"AV"},"programming":{"summary":"Find all references with `Programming`` in them","value":"Programming"}}},{"$ref":"#/components/parameters/page"},{"name":"pageSize","in":"query","description":"The maximum number of items to return in the response.","schema":{"type":"integer","minimum":1,"maximum":2000,"default":100},"example":100},{"name":"sort","in":"query","description":"The criteria to use when sorting results (see [rules](#section/Sorting-Rules)).","schema":{"type":"string","default":"itemReference","enum":["itemReference","-itemReference"]},"example":"itemReference"}],"responses":{"200":{"description":"Success","content":{"application/vnd.metasysapi.v6+json":{"schema":{"title":"Historical Time Series List","type":"object","required":["self","total","next","previous","items"],"readOnly":true,"properties":{"self":{"$ref":"#/components/schemas/schemas_self"},"total":{"type":"integer","description":"The total number of items in the collection."},"next":{"type":"string","description":"A link to the next page of results.","format":"uri","nullable":true},"previous":{"type":"string","description":"A link to the previous page of results.","format":"uri","nullable":true},"items":{"title":"Historical Time Series Record","type":"array","items":{"type":"object","required":["id","itemReference","sampledAttributes"],"properties":{"id":{"type":"string","description":"The unique identifier of an object with samples.","example":"32cfddc0-411f-5b9e-9a6d-442cb62fecbb"},"itemReference":{"type":"string","format":"fully-qualified-reference","description":"The fully qualified reference of the object."},"name":{"type":"string","description":"The name of the object."},"sampledAttributes":{"type":"array","description":"The set of attributes for which samples exist.","items":{"title":"Sampled Attributes","type":"object","required":["samplesUrl","attribute"],"properties":{"samplesUrl":{"type":"string","format":"uri","description":"The base URL to use for fetching samples of this attribute."},"attribute":{"type":"string","description":"The attribute for which samples exist.\n\nThe values for this property come from the `attributeEnumSet` enumeration.\nFind the definition of `attributeEnumSet` at the relative URL of `/schemas/enums/attributeEnumSet`.\n\n**See also:**\n* [Get enumeration](#operation/getEnumerationAsJsonSchema) for more information on retrieving an enumeration.","x-metasysEnum":"attributeEnumSet"}}}}}}}}},"examples":{"typical-response":{"$ref":"#/components/examples/get-time-series-response"}}}}}},"x-codeSamples":[{"lang":"shell","label":"Shell + Curl","source":"# To set accessToken see the Shell + Curl example for \"authentication | Request access token\"\ncurl --request GET \\\n  --url https://metasys-server.example.com/api/v6/timeSeries \\\n  --header \"Authorization: Bearer $accessToken\""},{"lang":"csharp","label":"C# + Flurl","source":"// See CSharp + Flurl example for \"authentication | Request access token\"\n// to see how to import Flurl and set `accessToken` variable\nvar response = await \"https://metasys-server.example.com/api/v6/timeSeries\"\n    .WithHeader(\"Authorization\", $\"Bearer {accessToken}\")\n    .GetAsync();"},{"lang":"text","label":"Powershell","source":"# To set $accessToken see the Powershell example of \"authentication | Request a token\"\nInvoke-RestMethod \"https://metasys-server.example.com/api/v6/timeSeries\" `\n  -Headers @{\n    Authorization = \"Bearer $accessToken\"\n  }"},{"lang":"text","label":"PS Metasys Rest Client","source":"# Login with Connect-MetasysAccount first.\n# See PS Metasys Rest Client example for \"authentication | Request access token\".\nInvoke-MetasysMethod /timeSeries"},{"lang":"javascript","label":"Node + Axios","source":"// See Node + Axios example of \"authentication | Request access token\"\n// to see how to initialize the variables `axiosClient` and `accessToken`\n\nconst headers = {\n  'Authorization': `Bearer ${accessToken}`,\n};\n\nconst response = await axiosClient.get(\n  '/timeSeries', {\n  headers\n});"},{"lang":"python","label":"Python","source":"# See Python example for \"authentication | Request access token\"\n# to see how to create conn object and set `access_token` variable\nurl = \"/api/v6/timeSeries\"\nheaders = {\n    \"Authorization\": f\"Bearer {access_token}\"\n}\n\nconn.request(\"GET\", url, headers=headers)\n\nres = conn.getresponse()"},{"lang":"java","label":"Java","source":"// See Java example for \"authentication | Request access token\"\n// to see how to set `accessToken` variable\nHttpRequest request = HttpRequest.newBuilder()\n    .uri(URI.create(\"https://metasys-server.example.com/api/v6/timeSeries\"))\n    .header(\"Authorization\", \"Bearer \" + accessToken)\n    .method(\"GET\", HttpRequest.BodyPublishers.noBody())\n    .build();\nHttpResponse<String> response = HttpClient.newHttpClient().send(request, HttpResponse.BodyHandlers.ofString());"}]}},"/objects/{objectId}/trendedAttributes":{"get":{"tags":["time series"],"summary":"List trended attributes (buffer)","description":"Retrieves a collection of attributes under the specified object for which samples are available in their respective local sample buffers.","operationId":"getObjectTrendedAttributes","parameters":[{"$ref":"#/components/parameters/objectId"}],"responses":{"200":{"description":"Success","content":{"application/vnd.metasysapi.v6+json":{"schema":{"$ref":"#/components/schemas/trendedAttributesResponse"},"examples":{"objects-trended-attributes-response":{"$ref":"#/components/examples/get-objects-trended-attributes-response"}}}}}},"x-codeSamples":[{"lang":"shell","label":"Shell + Curl","source":"# To set accessToken see the Shell + Curl example for \"authentication | Request access token\"\ncurl --request GET \\\n  --url https://metasys-server.example.com/api/v6/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/trendedAttributes \\\n  --header \"Authorization: Bearer $accessToken\""},{"lang":"csharp","label":"C# + Flurl","source":"// See CSharp + Flurl example for \"authentication | Request access token\"\n// to see how to import Flurl and set `accessToken` variable\nvar response = await \"https://metasys-server.example.com/api/v6/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/trendedAttributes\"\n    .WithHeader(\"Authorization\", $\"Bearer {accessToken}\")\n    .GetAsync();"},{"lang":"text","label":"Powershell","source":"# To set $accessToken see the Powershell example of \"authentication | Request a token\"\nInvoke-RestMethod \"https://metasys-server.example.com/api/v6/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/trendedAttributes\" `\n  -Headers @{\n    Authorization = \"Bearer $accessToken\"\n  }"},{"lang":"text","label":"PS Metasys Rest Client","source":"# Login with Connect-MetasysAccount first.\n# See PS Metasys Rest Client example for \"authentication | Request access token\".\nInvoke-MetasysMethod /objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/trendedAttributes"},{"lang":"javascript","label":"Node + Axios","source":"// See Node + Axios example of \"authentication | Request access token\"\n// to see how to initialize the variables `axiosClient` and `accessToken`\n\nconst headers = {\n  'Authorization': `Bearer ${accessToken}`,\n};\n\nconst response = await axiosClient.get(\n  '/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/trendedAttributes', {\n  headers\n});"},{"lang":"python","label":"Python","source":"# See Python example for \"authentication | Request access token\"\n# to see how to create conn object and set `access_token` variable\nurl = \"/api/v6/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/trendedAttributes\"\nheaders = {\n    \"Authorization\": f\"Bearer {access_token}\"\n}\n\nconn.request(\"GET\", url, headers=headers)\n\nres = conn.getresponse()"},{"lang":"java","label":"Java","source":"// See Java example for \"authentication | Request access token\"\n// to see how to set `accessToken` variable\nHttpRequest request = HttpRequest.newBuilder()\n    .uri(URI.create(\"https://metasys-server.example.com/api/v6/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/trendedAttributes\"))\n    .header(\"Authorization\", \"Bearer \" + accessToken)\n    .method(\"GET\", HttpRequest.BodyPublishers.noBody())\n    .build();\nHttpResponse<String> response = HttpClient.newHttpClient().send(request, HttpResponse.BodyHandlers.ofString());"}]}},"/timeSeries/{objectId}":{"get":{"tags":["time series"],"summary":"Get trend object (repository)","description":"Retrieves data for a specified object for which samples are available in trend repository.","operationId":"getRepoTrendedObject","parameters":[{"$ref":"#/components/parameters/objectId"}],"responses":{"200":{"description":"Success","content":{"application/vnd.metasysapi.v6+json":{"schema":{"$ref":"#/components/schemas/repoTrendedObjectResponse"},"examples":{"repo-trended-object-response":{"$ref":"#/components/examples/get-repo-trended-object-response"}}}}}},"x-codeSamples":[{"lang":"shell","label":"Shell + Curl","source":"# To set accessToken see the Shell + Curl example for \"authentication | Request access token\"\ncurl --request GET \\\n  --url https://metasys-server.example.com/api/v6/timeSeries/32cfddc0-411f-5b9e-9a6d-442cb62fecbb \\\n  --header \"Authorization: Bearer $accessToken\""},{"lang":"csharp","label":"C# + Flurl","source":"// See CSharp + Flurl example for \"authentication | Request access token\"\n// to see how to import Flurl and set `accessToken` variable\nvar response = await \"https://metasys-server.example.com/api/v6/timeSeries/32cfddc0-411f-5b9e-9a6d-442cb62fecbb\"\n    .WithHeader(\"Authorization\", $\"Bearer {accessToken}\")\n    .GetAsync();"},{"lang":"text","label":"Powershell","source":"# To set $accessToken see the Powershell example of \"authentication | Request a token\"\nInvoke-RestMethod \"https://metasys-server.example.com/api/v6/timeSeries/32cfddc0-411f-5b9e-9a6d-442cb62fecbb\" `\n  -Headers @{\n    Authorization = \"Bearer $accessToken\"\n  }"},{"lang":"text","label":"PS Metasys Rest Client","source":"# Login with Connect-MetasysAccount first.\n# See PS Metasys Rest Client example for \"authentication | Request access token\".\nInvoke-MetasysMethod /timeSeries/32cfddc0-411f-5b9e-9a6d-442cb62fecbb"},{"lang":"javascript","label":"Node + Axios","source":"// See Node + Axios example of \"authentication | Request access token\"\n// to see how to initialize the variables `axiosClient` and `accessToken`\n\nconst headers = {\n  'Authorization': `Bearer ${accessToken}`,\n};\n\nconst response = await axiosClient.get(\n  '/timeSeries/32cfddc0-411f-5b9e-9a6d-442cb62fecbb', {\n  headers\n});"},{"lang":"python","label":"Python","source":"# See Python example for \"authentication | Request access token\"\n# to see how to create conn object and set `access_token` variable\nurl = \"/api/v6/timeSeries/32cfddc0-411f-5b9e-9a6d-442cb62fecbb\"\nheaders = {\n    \"Authorization\": f\"Bearer {access_token}\"\n}\n\nconn.request(\"GET\", url, headers=headers)\n\nres = conn.getresponse()"},{"lang":"java","label":"Java","source":"// See Java example for \"authentication | Request access token\"\n// to see how to set `accessToken` variable\nHttpRequest request = HttpRequest.newBuilder()\n    .uri(URI.create(\"https://metasys-server.example.com/api/v6/timeSeries/32cfddc0-411f-5b9e-9a6d-442cb62fecbb\"))\n    .header(\"Authorization\", \"Bearer \" + accessToken)\n    .method(\"GET\", HttpRequest.BodyPublishers.noBody())\n    .build();\nHttpResponse<String> response = HttpClient.newHttpClient().send(request, HttpResponse.BodyHandlers.ofString());"}]}},"/timeSeries/{objectId}/trendedAttributes":{"get":{"tags":["time series"],"summary":"List trended attributes (repository)","description":"Retrieves a collection of attributes for the specified object for which samples are available in the trend repository.","operationId":"getRepoTrendedAttributes","parameters":[{"$ref":"#/components/parameters/objectId"}],"responses":{"200":{"description":"Success","content":{"application/vnd.metasysapi.v6+json":{"schema":{"$ref":"#/components/schemas/repoTrendedAttributesResponse"},"examples":{"repo-trended-attributes-response":{"$ref":"#/components/examples/get-repo-trended-attributes-response"}}}}}},"x-codeSamples":[{"lang":"shell","label":"Shell + Curl","source":"# To set accessToken see the Shell + Curl example for \"authentication | Request access token\"\ncurl --request GET \\\n  --url https://metasys-server.example.com/api/v6/timeSeries/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/trendedAttributes \\\n  --header \"Authorization: Bearer $accessToken\""},{"lang":"csharp","label":"C# + Flurl","source":"// See CSharp + Flurl example for \"authentication | Request access token\"\n// to see how to import Flurl and set `accessToken` variable\nvar response = await \"https://metasys-server.example.com/api/v6/timeSeries/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/trendedAttributes\"\n    .WithHeader(\"Authorization\", $\"Bearer {accessToken}\")\n    .GetAsync();"},{"lang":"text","label":"Powershell","source":"# To set $accessToken see the Powershell example of \"authentication | Request a token\"\nInvoke-RestMethod \"https://metasys-server.example.com/api/v6/timeSeries/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/trendedAttributes\" `\n  -Headers @{\n    Authorization = \"Bearer $accessToken\"\n  }"},{"lang":"text","label":"PS Metasys Rest Client","source":"# Login with Connect-MetasysAccount first.\n# See PS Metasys Rest Client example for \"authentication | Request access token\".\nInvoke-MetasysMethod /timeSeries/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/trendedAttributes"},{"lang":"javascript","label":"Node + Axios","source":"// See Node + Axios example of \"authentication | Request access token\"\n// to see how to initialize the variables `axiosClient` and `accessToken`\n\nconst headers = {\n  'Authorization': `Bearer ${accessToken}`,\n};\n\nconst response = await axiosClient.get(\n  '/timeSeries/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/trendedAttributes', {\n  headers\n});"},{"lang":"python","label":"Python","source":"# See Python example for \"authentication | Request access token\"\n# to see how to create conn object and set `access_token` variable\nurl = \"/api/v6/timeSeries/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/trendedAttributes\"\nheaders = {\n    \"Authorization\": f\"Bearer {access_token}\"\n}\n\nconn.request(\"GET\", url, headers=headers)\n\nres = conn.getresponse()"},{"lang":"java","label":"Java","source":"// See Java example for \"authentication | Request access token\"\n// to see how to set `accessToken` variable\nHttpRequest request = HttpRequest.newBuilder()\n    .uri(URI.create(\"https://metasys-server.example.com/api/v6/timeSeries/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/trendedAttributes\"))\n    .header(\"Authorization\", \"Bearer \" + accessToken)\n    .method(\"GET\", HttpRequest.BodyPublishers.noBody())\n    .build();\nHttpResponse<String> response = HttpClient.newHttpClient().send(request, HttpResponse.BodyHandlers.ofString());"}]}},"/timeSeries/{objectId}/trendedAttributes/{attributeId}":{"get":{"tags":["time series"],"summary":"Get trended attribute (repository)","description":"Retrieves a attribute for the specified object for which samples are available in the trend repository.","operationId":"getTrendedAttribute","parameters":[{"$ref":"#/components/parameters/objectId"},{"$ref":"#/components/parameters/attributeId"}],"responses":{"200":{"description":"Success","content":{"application/vnd.metasysapi.v6+json":{"schema":{"$ref":"#/components/schemas/trendedAttributeResponse"},"examples":{"repo-trended-attributes-response":{"$ref":"#/components/examples/get-repo-trended-attribute-response"}}}}}},"x-codeSamples":[{"lang":"shell","label":"Shell + Curl","source":"# To set accessToken see the Shell + Curl example for \"authentication | Request access token\"\ncurl --request GET \\\n  --url https://metasys-server.example.com/api/v6/timeSeries/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/trendedAttributes/presentValue \\\n  --header \"Authorization: Bearer $accessToken\""},{"lang":"csharp","label":"C# + Flurl","source":"// See CSharp + Flurl example for \"authentication | Request access token\"\n// to see how to import Flurl and set `accessToken` variable\nvar response = await \"https://metasys-server.example.com/api/v6/timeSeries/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/trendedAttributes/presentValue\"\n    .WithHeader(\"Authorization\", $\"Bearer {accessToken}\")\n    .GetAsync();"},{"lang":"text","label":"Powershell","source":"# To set $accessToken see the Powershell example of \"authentication | Request a token\"\nInvoke-RestMethod \"https://metasys-server.example.com/api/v6/timeSeries/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/trendedAttributes/presentValue\" `\n  -Headers @{\n    Authorization = \"Bearer $accessToken\"\n  }"},{"lang":"text","label":"PS Metasys Rest Client","source":"# Login with Connect-MetasysAccount first.\n# See PS Metasys Rest Client example for \"authentication | Request access token\".\nInvoke-MetasysMethod /timeSeries/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/trendedAttributes/presentValue"},{"lang":"javascript","label":"Node + Axios","source":"// See Node + Axios example of \"authentication | Request access token\"\n// to see how to initialize the variables `axiosClient` and `accessToken`\n\nconst headers = {\n  'Authorization': `Bearer ${accessToken}`,\n};\n\nconst response = await axiosClient.get(\n  '/timeSeries/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/trendedAttributes/presentValue', {\n  headers\n});"},{"lang":"python","label":"Python","source":"# See Python example for \"authentication | Request access token\"\n# to see how to create conn object and set `access_token` variable\nurl = \"/api/v6/timeSeries/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/trendedAttributes/presentValue\"\nheaders = {\n    \"Authorization\": f\"Bearer {access_token}\"\n}\n\nconn.request(\"GET\", url, headers=headers)\n\nres = conn.getresponse()"},{"lang":"java","label":"Java","source":"// See Java example for \"authentication | Request access token\"\n// to see how to set `accessToken` variable\nHttpRequest request = HttpRequest.newBuilder()\n    .uri(URI.create(\"https://metasys-server.example.com/api/v6/timeSeries/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/trendedAttributes/presentValue\"))\n    .header(\"Authorization\", \"Bearer \" + accessToken)\n    .method(\"GET\", HttpRequest.BodyPublishers.noBody())\n    .build();\nHttpResponse<String> response = HttpClient.newHttpClient().send(request, HttpResponse.BodyHandlers.ofString());"}]}},"/objects/{objectId}/trendedAttributes/{attributeId}/samples":{"get":{"tags":["time series"],"summary":"Get attribute samples (buffer)","description":"Retrieves a collection of samples from the object's local sample buffer\nfor the specified object attribute during a particular date and time\nrange.\n\nIf the `METASYS-SUBSCRIBE` header is provided, then an event subscription\nwill be created which will include the events described in\n[Time Series](#tag/time-series).\n\n**Note:** The parent endpoint\n`/objects/{objectId}/trendedAttributes/{attributeId}` is not currently\nsupported.\n","operationId":"getObjectAttributeSamplesFromBuffer","parameters":[{"$ref":"#/components/parameters/metasysSubscribe"},{"$ref":"#/components/parameters/objectId"},{"$ref":"#/components/parameters/attributeId"},{"name":"startSampleTime","in":"query","required":false,"schema":{"type":"string","format":"date-time"},"description":"The date and time representing the earliest sample to return.","example":"2020-05-12T16:46:47Z"},{"name":"endSampleTime","in":"query","required":false,"schema":{"type":"string","format":"date-time"},"description":"The date and time representing the latest sample to return.","example":"2021-01-19T18:13:58.007Z"},{"name":"sort","in":"query","description":"The criteria to use when sorting results (see [rules](#section/Sorting-Rules)).","schema":{"type":"string","default":"-sampleTime","enum":["sampleTime","-sampleTime"]},"example":"sampleTime"},{"$ref":"#/components/parameters/sampledById"}],"responses":{"200":{"description":"Success","headers":{"METASYS-SUBSCRIPTION-LOCATION":{"description":"The location of the newly created subscription.","schema":{"type":"string","format":"uri"},"example":"https://{hostname}/api/v6/timeSeries/streams/72d4ee80-e324-4922-b0ec-1425079d892a/subscriptions/538f00be-5788-4f68-a60e-45a14356c7ef","required":false}},"content":{"application/vnd.metasysapi.v6+json":{"schema":{"$ref":"#/components/schemas/objectsAttributeSamplesResponse"},"examples":{"analog-response":{"$ref":"#/components/examples/get-objects-samples-response-with-analog-values"},"enum-response":{"$ref":"#/components/examples/get-objects-samples-response-with-enum-values"},"boolean-response":{"$ref":"#/components/examples/get-objects-samples-response-with-boolean-values"}}}}}},"x-codeSamples":[{"lang":"shell","label":"Shell + Curl","source":"# To set accessToken see the Shell + Curl example for \"authentication | Request access token\"\ncurl --request GET \\\n  --url https://metasys-server.example.com/api/v6/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/trendedAttributes/presentValue/samples \\\n  --header \"Authorization: Bearer $accessToken\""},{"lang":"csharp","label":"C# + Flurl","source":"// See CSharp + Flurl example for \"authentication | Request access token\"\n// to see how to import Flurl and set `accessToken` variable\nvar response = await \"https://metasys-server.example.com/api/v6/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/trendedAttributes/presentValue/samples\"\n    .WithHeader(\"Authorization\", $\"Bearer {accessToken}\")\n    .GetAsync();"},{"lang":"text","label":"Powershell","source":"# To set $accessToken see the Powershell example of \"authentication | Request a token\"\nInvoke-RestMethod \"https://metasys-server.example.com/api/v6/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/trendedAttributes/presentValue/samples\" `\n  -Headers @{\n    Authorization = \"Bearer $accessToken\"\n  }"},{"lang":"text","label":"PS Metasys Rest Client","source":"# Login with Connect-MetasysAccount first.\n# See PS Metasys Rest Client example for \"authentication | Request access token\".\nInvoke-MetasysMethod /objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/trendedAttributes/presentValue/samples"},{"lang":"javascript","label":"Node + Axios","source":"// See Node + Axios example of \"authentication | Request access token\"\n// to see how to initialize the variables `axiosClient` and `accessToken`\n\nconst headers = {\n  'Authorization': `Bearer ${accessToken}`,\n};\n\nconst response = await axiosClient.get(\n  '/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/trendedAttributes/presentValue/samples', {\n  headers\n});"},{"lang":"python","label":"Python","source":"# See Python example for \"authentication | Request access token\"\n# to see how to create conn object and set `access_token` variable\nurl = \"/api/v6/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/trendedAttributes/presentValue/samples\"\nheaders = {\n    \"Authorization\": f\"Bearer {access_token}\"\n}\n\nconn.request(\"GET\", url, headers=headers)\n\nres = conn.getresponse()"},{"lang":"java","label":"Java","source":"// See Java example for \"authentication | Request access token\"\n// to see how to set `accessToken` variable\nHttpRequest request = HttpRequest.newBuilder()\n    .uri(URI.create(\"https://metasys-server.example.com/api/v6/objects/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/trendedAttributes/presentValue/samples\"))\n    .header(\"Authorization\", \"Bearer \" + accessToken)\n    .method(\"GET\", HttpRequest.BodyPublishers.noBody())\n    .build();\nHttpResponse<String> response = HttpClient.newHttpClient().send(request, HttpResponse.BodyHandlers.ofString());"}]}},"/timeSeries/{objectId}/trendedAttributes/{attributeId}/samples":{"get":{"tags":["time series"],"summary":"Get attribute samples (repository)","description":"Retrieves a collection of samples from the trend repository for the\nspecified object attribute during a particular date and time range. **Note:**\nThe parent endpoint\n`/timeSeries/{objectId}/trendedAttributes/{attributeId}` is not currently\nsupported.\n","operationId":"getRepoSamples","parameters":[{"$ref":"#/components/parameters/objectId"},{"$ref":"#/components/parameters/attributeId"},{"name":"startSampleTime","in":"query","required":false,"schema":{"type":"string","format":"date-time"},"description":"The date and time representing the earliest sample to return.","example":"2020-05-12T16:46:47Z"},{"name":"endSampleTime","in":"query","required":false,"schema":{"type":"string","format":"date-time"},"description":"The date and time representing the latest sample to return.","example":"2021-01-19T18:13:58.007Z"},{"name":"page","in":"query","required":false,"schema":{"type":"integer","default":1,"minimum":1},"description":"The page of the collection being requested.","example":5},{"name":"pageSize","in":"query","required":false,"schema":{"type":"integer","default":500,"maximum":20000},"description":"The requested number of items in the response.","example":500},{"name":"sort","in":"query","required":false,"schema":{"type":"string","default":"-sampleTime","enum":["sampleTime","-sampleTime"]},"description":"The criteria to use when sorting results. Please refer to default sorting rules for general guidelines.","example":"sampleTime"}],"responses":{"200":{"description":"Success","content":{"application/vnd.metasysapi.v6+json":{"schema":{"$ref":"#/components/schemas/repoAttributeSamplesResponse"},"examples":{"analog-response":{"$ref":"#/components/examples/get-repo-samples-response-with-analog-values"},"enum-response":{"$ref":"#/components/examples/get-repo-samples-response-with-enum-values"},"boolean-response":{"$ref":"#/components/examples/get-repo-samples-response-with-boolean-values"}}}}}},"x-codeSamples":[{"lang":"shell","label":"Shell + Curl","source":"# To set accessToken see the Shell + Curl example for \"authentication | Request access token\"\ncurl --request GET \\\n  --url https://metasys-server.example.com/api/v6/timeSeries/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/trendedAttributes/presentValue/samples \\\n  --header \"Authorization: Bearer $accessToken\""},{"lang":"csharp","label":"C# + Flurl","source":"// See CSharp + Flurl example for \"authentication | Request access token\"\n// to see how to import Flurl and set `accessToken` variable\nvar response = await \"https://metasys-server.example.com/api/v6/timeSeries/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/trendedAttributes/presentValue/samples\"\n    .WithHeader(\"Authorization\", $\"Bearer {accessToken}\")\n    .GetAsync();"},{"lang":"text","label":"Powershell","source":"# To set $accessToken see the Powershell example of \"authentication | Request a token\"\nInvoke-RestMethod \"https://metasys-server.example.com/api/v6/timeSeries/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/trendedAttributes/presentValue/samples\" `\n  -Headers @{\n    Authorization = \"Bearer $accessToken\"\n  }"},{"lang":"text","label":"PS Metasys Rest Client","source":"# Login with Connect-MetasysAccount first.\n# See PS Metasys Rest Client example for \"authentication | Request access token\".\nInvoke-MetasysMethod /timeSeries/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/trendedAttributes/presentValue/samples"},{"lang":"javascript","label":"Node + Axios","source":"// See Node + Axios example of \"authentication | Request access token\"\n// to see how to initialize the variables `axiosClient` and `accessToken`\n\nconst headers = {\n  'Authorization': `Bearer ${accessToken}`,\n};\n\nconst response = await axiosClient.get(\n  '/timeSeries/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/trendedAttributes/presentValue/samples', {\n  headers\n});"},{"lang":"python","label":"Python","source":"# See Python example for \"authentication | Request access token\"\n# to see how to create conn object and set `access_token` variable\nurl = \"/api/v6/timeSeries/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/trendedAttributes/presentValue/samples\"\nheaders = {\n    \"Authorization\": f\"Bearer {access_token}\"\n}\n\nconn.request(\"GET\", url, headers=headers)\n\nres = conn.getresponse()"},{"lang":"java","label":"Java","source":"// See Java example for \"authentication | Request access token\"\n// to see how to set `accessToken` variable\nHttpRequest request = HttpRequest.newBuilder()\n    .uri(URI.create(\"https://metasys-server.example.com/api/v6/timeSeries/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/trendedAttributes/presentValue/samples\"))\n    .header(\"Authorization\", \"Bearer \" + accessToken)\n    .method(\"GET\", HttpRequest.BodyPublishers.noBody())\n    .build();\nHttpResponse<String> response = HttpClient.newHttpClient().send(request, HttpResponse.BodyHandlers.ofString());"}]}},"/timeSeries/batch":{"post":{"tags":["time series"],"summary":"Batch operations for time series (repository)","description":"This operation is used to invoke multiple time series operations in a\nsingle HTTP request. Often a batch request is more efficient than sending\neach individual operation in its own HTTP request. In this version of the\nAPI, the only time series related operations that can be used in this\nbatch API are _Get object samples (repository)_. This request is for\nfetching repository data (as opposed to fetching data from the buffer).\n","operationId":"postRepoBatchTimeSeries","requestBody":{"required":true,"content":{"application/json":{"examples":{"batchSamples":{"summary":"Get samples for multiple attributes of multiple objects","description":"This example shows a request body that will read samples for the\n`presentValue` and `enabled` attributes for object\n`c550095d-ee4c-4314-b415-b0577e383ee9` and for the\n`presentValue` attribute of object\n`c82d160b-884c-5eac-bad4-89754f0069e0`.\n","value":{"method":"GET","requests":[{"id":"1","relativeUrl":"c550095d-ee4c-4314-b415-b0577e383ee9/trendedAttributes/presentValue/samples"},{"id":"2","relativeUrl":"c550095d-ee4c-4314-b415-b0577e383ee9/trendedAttributes/presentValue/samples?startSampleTime=2020-05-12T16:46:47.000Z&endSampleTime=2021-01-19T18:13:58.007Z&pageSize=1&page=2&sort=-sampleTime"},{"id":"3","relativeUrl":"c82d160b-884c-5eac-bad4-89754f0069e0/trendedAttributes/presentValue/samples"}]}}},"schema":{"type":"object","example":{"method":"GET","requests":[{"id":"1","relativeUrl":"c550095d-ee4c-4314-b415-b0577e383ee9/trendedAttributes/presentValue/samples"},{"id":"2","relativeUrl":"c550095d-ee4c-4314-b415-b0577e383ee9/trendedAttributes/presentValue/samples?startSampleTime=2020-05-12T16:46:47.000Z&endSampleTime=2021-01-19T18:13:58.007Z&pageSize=1&page=2&sort=-sampleTime"},{"id":"3","relativeUrl":"c82d160b-884c-5eac-bad4-89754f0069e0/trendedAttributes/presentValue/samples"}]},"required":["method","requests"],"properties":{"method":{"type":"string","description":"The HTTP method to use for each request. This property is\nrestricted to `GET` for this version of the API.\n","enum":["GET"]},"requests":{"type":"array","title":"Request object","description":"A collection of entries that represent the operations to invoke.","minItems":1,"items":{"type":"object","required":["id","relativeUrl"],"properties":{"id":{"type":"string","description":"A client supplied unique identifier for this request. The `id` values supplied by the client will be used to uniquely identify the responses that correspond to each request."},"relativeUrl":{"type":"string","format":"uri-reference","description":"A relative path (with respect to `/timeSeries/`) that identifies a resource for one of the supported operations."}}}}}}}}},"responses":{"200":{"description":"Success","content":{"application/vnd.metasysapi.v6+json":{"schema":{"type":"object","readOnly":true,"required":["responses"],"properties":{"responses":{"description":"A collection of objects that represent the responses to the individual requests that were invoked.","type":"array","items":{"type":"object","required":["id","status","body"],"properties":{"id":{"type":"string","description":"One of the client supplied unique request identifiers from the request. This identifier is used to match the response to the correct operation in the request."},"status":{"type":"integer","description":"The HTTP Status code returned for the corresponding operation."},"body":{"description":"The response body for the corresponding operation.","oneOf":[{"$ref":"#/components/schemas/repoAttributeSamplesResponse"},{"$ref":"#/components/schemas/standardErrorMessage"}]}}}}}},"examples":{"post-batch-repo-sample-response":{"$ref":"#/components/examples/post-time-series-batch-sample-repo-response"}}}}},"400":{"description":"The request body was invalid.","content":{"application/vnd.metasysapi.v6+json":{"schema":{"$ref":"#/components/schemas/standardErrorMessage"},"examples":{"badRequestDuplicateIds":{"summary":"Bad request with duplicate IDs","description":"The request included the same `id` multiple times as in the\nfollowing example.\n\n<details><summary>Click to see the bad request duplicate Ids</summary>\n\n```json\n{\n  \"method\": \"GET\"\n  \"requests\": [\n    {\n      \"id\": \"1\",\n      \"relativeUrl\": \"c550095d-ee4c-4314-b415-b0577e383ee9/trendedAttributes/presentValue/samples\"\n    },\n    {\n      \"id\": \"1\",\n      \"relativeUrl\": \"c550095d-ee4c-4314-b415-b0577e383ee9/trendedAttributes/presentValue/samples\"\n    }\n  ]\n}\n```\n\n</details>\n","value":{"code":"api.error.duplicateId","message":"The batched request contains duplicate request IDs."}},"badRequestNonSupportedOperation":{"summary":"Bad request mixed request non-supported.","description":"The request included the mixed request route which are\nnon-supported as in the following example.\n\n<details><summary>Click to see the bad request with mixed request non-supported</summary>\n\n```json\n{\n  \"method\": \"GET\"\n  \"requests\": [\n    {\n      \"id\": \"1\",\n      \"relativeUrl\": \"c550095d-ee4c-4314-b415-b0577e383ee9/trendedAttributes\"\n    },\n    {\n      \"id\": \"2\",\n      \"relativeUrl\": \"c550095d-ee4c-4314-b415-b0577e383ee9/trendedAttributes/presentValue/samples\"\n    }\n  ]\n}\n```\n\n</details>\n","value":{"code":"api.error.requestNotSupported","message":"The batched request contains request which are not supported in this batch operation."}}}}}}},"x-codeSamples":[{"lang":"shell","label":"Shell + Curl","source":"# To set accessToken see the Shell + Curl example for \"authentication | Request access token\"\ncurl --request POST \\\n  --url https://metasys-server.example.com/api/v6/timeSeries/batch \\\n  --header \"Authorization: Bearer $accessToken\" \\\n  --header 'Content-Type: application/json' \\\n  --data '{\"method\":\"GET\",\"requests\":[{\"id\":\"1\",\"relativeUrl\":\"c550095d-ee4c-4314-b415-b0577e383ee9/trendedAttributes/presentValue/samples\"},{\"id\":\"2\",\"relativeUrl\":\"c550095d-ee4c-4314-b415-b0577e383ee9/trendedAttributes/presentValue/samples?startSampleTime=2020-05-12T16:46:47.000Z&endSampleTime=2021-01-19T18:13:58.007Z&pageSize=1&page=2&sort=-sampleTime\"},{\"id\":\"3\",\"relativeUrl\":\"c82d160b-884c-5eac-bad4-89754f0069e0/trendedAttributes/presentValue/samples\"}]}'"},{"lang":"csharp","label":"C# + Flurl","source":"// See CSharp + Flurl example for \"authentication | Request access token\"\n// to see how to import Flurl and set `accessToken` variable\nvar response = await \"https://metasys-server.example.com/api/v6/timeSeries/batch\"\n    .WithHeader(\"Authorization\", $\"Bearer {accessToken}\")\n    .WithHeader(\"Content-Type\", \"application/json\")\n    .PostStringAsync(\"{\\\"method\\\":\\\"GET\\\",\\\"requests\\\":[{\\\"id\\\":\\\"1\\\",\\\"relativeUrl\\\":\\\"c550095d-ee4c-4314-b415-b0577e383ee9/trendedAttributes/presentValue/samples\\\"},{\\\"id\\\":\\\"2\\\",\\\"relativeUrl\\\":\\\"c550095d-ee4c-4314-b415-b0577e383ee9/trendedAttributes/presentValue/samples?startSampleTime=2020-05-12T16:46:47.000Z&endSampleTime=2021-01-19T18:13:58.007Z&pageSize=1&page=2&sort=-sampleTime\\\"},{\\\"id\\\":\\\"3\\\",\\\"relativeUrl\\\":\\\"c82d160b-884c-5eac-bad4-89754f0069e0/trendedAttributes/presentValue/samples\\\"}]}\");"},{"lang":"text","label":"Powershell","source":"# To set $accessToken see the Powershell example of \"authentication | Request a token\"\nInvoke-RestMethod \"https://metasys-server.example.com/api/v6/timeSeries/batch\" `\n  -Method Post `\n  -Body '{\"method\":\"GET\",\"requests\":[{\"id\":\"1\",\"relativeUrl\":\"c550095d-ee4c-4314-b415-b0577e383ee9/trendedAttributes/presentValue/samples\"},{\"id\":\"2\",\"relativeUrl\":\"c550095d-ee4c-4314-b415-b0577e383ee9/trendedAttributes/presentValue/samples?startSampleTime=2020-05-12T16:46:47.000Z&endSampleTime=2021-01-19T18:13:58.007Z&pageSize=1&page=2&sort=-sampleTime\"},{\"id\":\"3\",\"relativeUrl\":\"c82d160b-884c-5eac-bad4-89754f0069e0/trendedAttributes/presentValue/samples\"}]}' `\n  -Headers @{\n    Authorization = \"Bearer $accessToken\"\n    'Content-Type' = 'application/json'\n  }"},{"lang":"text","label":"PS Metasys Rest Client","source":"# Login with Connect-MetasysAccount first.\n# See PS Metasys Rest Client example for \"authentication | Request access token\".\nInvoke-MetasysMethod /timeSeries/batch `\n  -Method Post `\n  -Body '{\"method\":\"GET\",\"requests\":[{\"id\":\"1\",\"relativeUrl\":\"c550095d-ee4c-4314-b415-b0577e383ee9/trendedAttributes/presentValue/samples\"},{\"id\":\"2\",\"relativeUrl\":\"c550095d-ee4c-4314-b415-b0577e383ee9/trendedAttributes/presentValue/samples?startSampleTime=2020-05-12T16:46:47.000Z&endSampleTime=2021-01-19T18:13:58.007Z&pageSize=1&page=2&sort=-sampleTime\"},{\"id\":\"3\",\"relativeUrl\":\"c82d160b-884c-5eac-bad4-89754f0069e0/trendedAttributes/presentValue/samples\"}]}'"},{"lang":"javascript","label":"Node + Axios","source":"// See Node + Axios example of \"authentication | Request access token\"\n// to see how to initialize the variables `axiosClient` and `accessToken`\n\nconst headers = {\n  'Authorization': `Bearer ${accessToken}`,\n  'Content-Type': 'application/json',\n};\n\nconst response = await axiosClient.post(\n  '/timeSeries/batch',\n  '{\"method\":\"GET\",\"requests\":[{\"id\":\"1\",\"relativeUrl\":\"c550095d-ee4c-4314-b415-b0577e383ee9/trendedAttributes/presentValue/samples\"},{\"id\":\"2\",\"relativeUrl\":\"c550095d-ee4c-4314-b415-b0577e383ee9/trendedAttributes/presentValue/samples?startSampleTime=2020-05-12T16:46:47.000Z&endSampleTime=2021-01-19T18:13:58.007Z&pageSize=1&page=2&sort=-sampleTime\"},{\"id\":\"3\",\"relativeUrl\":\"c82d160b-884c-5eac-bad4-89754f0069e0/trendedAttributes/presentValue/samples\"}]}', {\n  headers\n});"},{"lang":"python","label":"Python","source":"# See Python example for \"authentication | Request access token\"\n# to see how to create conn object and set `access_token` variable\nurl = \"/api/v6/timeSeries/batch\"\nheaders = {\n    \"Authorization\": f\"Bearer {access_token}\" ,\n    \"Content-Type\": \"application/json\"\n}\npayload = \"{\\\"method\\\":\\\"GET\\\",\\\"requests\\\":[{\\\"id\\\":\\\"1\\\",\\\"relativeUrl\\\":\\\"c550095d-ee4c-4314-b415-b0577e383ee9/trendedAttributes/presentValue/samples\\\"},{\\\"id\\\":\\\"2\\\",\\\"relativeUrl\\\":\\\"c550095d-ee4c-4314-b415-b0577e383ee9/trendedAttributes/presentValue/samples?startSampleTime=2020-05-12T16:46:47.000Z&endSampleTime=2021-01-19T18:13:58.007Z&pageSize=1&page=2&sort=-sampleTime\\\"},{\\\"id\\\":\\\"3\\\",\\\"relativeUrl\\\":\\\"c82d160b-884c-5eac-bad4-89754f0069e0/trendedAttributes/presentValue/samples\\\"}]}\"\n\nconn.request(\"POST\", url, payload, headers)\n\nres = conn.getresponse()"},{"lang":"java","label":"Java","source":"// See Java example for \"authentication | Request access token\"\n// to see how to set `accessToken` variable\nHttpRequest request = HttpRequest.newBuilder()\n    .uri(URI.create(\"https://metasys-server.example.com/api/v6/timeSeries/batch\"))\n    .header(\"Authorization\", \"Bearer \" + accessToken)\n    .header(\"content-type\", \"application/json\")\n    .method(\"POST\", HttpRequest.BodyPublishers.ofString(\"{\\\"method\\\":\\\"GET\\\",\\\"requests\\\":[{\\\"id\\\":\\\"1\\\",\\\"relativeUrl\\\":\\\"c550095d-ee4c-4314-b415-b0577e383ee9/trendedAttributes/presentValue/samples\\\"},{\\\"id\\\":\\\"2\\\",\\\"relativeUrl\\\":\\\"c550095d-ee4c-4314-b415-b0577e383ee9/trendedAttributes/presentValue/samples?startSampleTime=2020-05-12T16:46:47.000Z&endSampleTime=2021-01-19T18:13:58.007Z&pageSize=1&page=2&sort=-sampleTime\\\"},{\\\"id\\\":\\\"3\\\",\\\"relativeUrl\\\":\\\"c82d160b-884c-5eac-bad4-89754f0069e0/trendedAttributes/presentValue/samples\\\"}]}\"))\n    .build();\nHttpResponse<String> response = HttpClient.newHttpClient().send(request, HttpResponse.BodyHandlers.ofString());"}]}},"/timeSeries/streams/{streamId}/subscriptions":{"post":{"tags":["time series"],"summary":"Create samples subscription (buffer)","description":"Creates a subscription to trend buffer samples\n","operationId":"postTimeSeriesStreamSubscription","parameters":[{"$ref":"#/components/parameters/streamId"}],"requestBody":{"description":"New streaming subscription for time series data.","required":true,"content":{"application/json":{"examples":{"createSpeed":{"$ref":"#/components/examples/create-time-series-streaming-subscription-request"}},"schema":{"$ref":"#/components/schemas/timeSeriesStreamingSubscriptionRequest"}}}},"responses":{"201":{"description":"The subscription was successfully created.","headers":{"METASYS-SUBSCRIPTION-LOCATION":{"description":"The location of the newly created subscription.","schema":{"type":"string","format":"uri"},"example":"https://{hostname}/api/v6/timeSeries/streams/72d4ee80-e324-4922-b0ec-1425079d892a/subscriptions/538f00be-5788-4f68-a60e-45a14356c7ef","required":true},"Location":{"description":"The location of the newly created resource.","schema":{"type":"string","format":"uri"},"example":"https://{hostname}/api/v6/timeSeries/streams/72d4ee80-e324-4922-b0ec-1425079d892a/subscriptions/538f00be-5788-4f68-a60e-45a14356c7ef"}}}},"x-codeSamples":[{"lang":"shell","label":"Shell + Curl","source":"# To set accessToken see the Shell + Curl example for \"authentication | Request access token\"\ncurl --request POST \\\n  --url https://metasys-server.example.com/api/v6/timeSeries/streams/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/subscriptions \\\n  --header \"Authorization: Bearer $accessToken\" \\\n  --header 'Content-Type: application/json' \\\n  --data '{\"items\":[{\"objectId\":\"c550095d-ee4c-4314-b415-b0577e383ee9\",\"attributeId\":\"presentValue\"},{\"objectId\":\"c550095d-ee4c-4314-b415-b0577e383ee9\",\"attributeId\":\"reliability\",\"sampledById\":[\"4cc1cb52-b2db-4129-ac93-0d4a5e6dd6d7\"]},{\"objectId\":\"4cc1cb52-b2db-4129-ac93-0d4a5e6dd6d7\"}]}'"},{"lang":"csharp","label":"C# + Flurl","source":"// See CSharp + Flurl example for \"authentication | Request access token\"\n// to see how to import Flurl and set `accessToken` variable\nvar response = await \"https://metasys-server.example.com/api/v6/timeSeries/streams/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/subscriptions\"\n    .WithHeader(\"Authorization\", $\"Bearer {accessToken}\")\n    .WithHeader(\"Content-Type\", \"application/json\")\n    .PostStringAsync(\"{\\\"items\\\":[{\\\"objectId\\\":\\\"c550095d-ee4c-4314-b415-b0577e383ee9\\\",\\\"attributeId\\\":\\\"presentValue\\\"},{\\\"objectId\\\":\\\"c550095d-ee4c-4314-b415-b0577e383ee9\\\",\\\"attributeId\\\":\\\"reliability\\\",\\\"sampledById\\\":[\\\"4cc1cb52-b2db-4129-ac93-0d4a5e6dd6d7\\\"]},{\\\"objectId\\\":\\\"4cc1cb52-b2db-4129-ac93-0d4a5e6dd6d7\\\"}]}\");"},{"lang":"text","label":"Powershell","source":"# To set $accessToken see the Powershell example of \"authentication | Request a token\"\nInvoke-RestMethod \"https://metasys-server.example.com/api/v6/timeSeries/streams/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/subscriptions\" `\n  -Method Post `\n  -Body '{\"items\":[{\"objectId\":\"c550095d-ee4c-4314-b415-b0577e383ee9\",\"attributeId\":\"presentValue\"},{\"objectId\":\"c550095d-ee4c-4314-b415-b0577e383ee9\",\"attributeId\":\"reliability\",\"sampledById\":[\"4cc1cb52-b2db-4129-ac93-0d4a5e6dd6d7\"]},{\"objectId\":\"4cc1cb52-b2db-4129-ac93-0d4a5e6dd6d7\"}]}' `\n  -Headers @{\n    Authorization = \"Bearer $accessToken\"\n    'Content-Type' = 'application/json'\n  }"},{"lang":"text","label":"PS Metasys Rest Client","source":"# Login with Connect-MetasysAccount first.\n# See PS Metasys Rest Client example for \"authentication | Request access token\".\nInvoke-MetasysMethod /timeSeries/streams/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/subscriptions `\n  -Method Post `\n  -Body '{\"items\":[{\"objectId\":\"c550095d-ee4c-4314-b415-b0577e383ee9\",\"attributeId\":\"presentValue\"},{\"objectId\":\"c550095d-ee4c-4314-b415-b0577e383ee9\",\"attributeId\":\"reliability\",\"sampledById\":[\"4cc1cb52-b2db-4129-ac93-0d4a5e6dd6d7\"]},{\"objectId\":\"4cc1cb52-b2db-4129-ac93-0d4a5e6dd6d7\"}]}'"},{"lang":"javascript","label":"Node + Axios","source":"// See Node + Axios example of \"authentication | Request access token\"\n// to see how to initialize the variables `axiosClient` and `accessToken`\n\nconst headers = {\n  'Authorization': `Bearer ${accessToken}`,\n  'Content-Type': 'application/json',\n};\n\nconst response = await axiosClient.post(\n  '/timeSeries/streams/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/subscriptions',\n  '{\"items\":[{\"objectId\":\"c550095d-ee4c-4314-b415-b0577e383ee9\",\"attributeId\":\"presentValue\"},{\"objectId\":\"c550095d-ee4c-4314-b415-b0577e383ee9\",\"attributeId\":\"reliability\",\"sampledById\":[\"4cc1cb52-b2db-4129-ac93-0d4a5e6dd6d7\"]},{\"objectId\":\"4cc1cb52-b2db-4129-ac93-0d4a5e6dd6d7\"}]}', {\n  headers\n});"},{"lang":"python","label":"Python","source":"# See Python example for \"authentication | Request access token\"\n# to see how to create conn object and set `access_token` variable\nurl = \"/api/v6/timeSeries/streams/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/subscriptions\"\nheaders = {\n    \"Authorization\": f\"Bearer {access_token}\" ,\n    \"Content-Type\": \"application/json\"\n}\npayload = \"{\\\"items\\\":[{\\\"objectId\\\":\\\"c550095d-ee4c-4314-b415-b0577e383ee9\\\",\\\"attributeId\\\":\\\"presentValue\\\"},{\\\"objectId\\\":\\\"c550095d-ee4c-4314-b415-b0577e383ee9\\\",\\\"attributeId\\\":\\\"reliability\\\",\\\"sampledById\\\":[\\\"4cc1cb52-b2db-4129-ac93-0d4a5e6dd6d7\\\"]},{\\\"objectId\\\":\\\"4cc1cb52-b2db-4129-ac93-0d4a5e6dd6d7\\\"}]}\"\n\nconn.request(\"POST\", url, payload, headers)\n\nres = conn.getresponse()"},{"lang":"java","label":"Java","source":"// See Java example for \"authentication | Request access token\"\n// to see how to set `accessToken` variable\nHttpRequest request = HttpRequest.newBuilder()\n    .uri(URI.create(\"https://metasys-server.example.com/api/v6/timeSeries/streams/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/subscriptions\"))\n    .header(\"Authorization\", \"Bearer \" + accessToken)\n    .header(\"content-type\", \"application/json\")\n    .method(\"POST\", HttpRequest.BodyPublishers.ofString(\"{\\\"items\\\":[{\\\"objectId\\\":\\\"c550095d-ee4c-4314-b415-b0577e383ee9\\\",\\\"attributeId\\\":\\\"presentValue\\\"},{\\\"objectId\\\":\\\"c550095d-ee4c-4314-b415-b0577e383ee9\\\",\\\"attributeId\\\":\\\"reliability\\\",\\\"sampledById\\\":[\\\"4cc1cb52-b2db-4129-ac93-0d4a5e6dd6d7\\\"]},{\\\"objectId\\\":\\\"4cc1cb52-b2db-4129-ac93-0d4a5e6dd6d7\\\"}]}\"))\n    .build();\nHttpResponse<String> response = HttpClient.newHttpClient().send(request, HttpResponse.BodyHandlers.ofString());"}]}},"/timeSeries/streams/{streamId}/subscriptions/{subscriptionId}":{"put":{"tags":["time series"],"summary":"Update samples subscription (buffer)","description":"Replaces an existing subscription to trend buffer samples.\n","operationId":"putTimeSeriesStreamSubscription","parameters":[{"$ref":"#/components/parameters/streamId"},{"$ref":"#/components/parameters/subscriptionId"}],"requestBody":{"description":"Streaming subscription for time series data.","required":true,"content":{"application/json":{"examples":{"createSpeed":{"$ref":"#/components/examples/create-time-series-streaming-subscription-request"}},"schema":{"$ref":"#/components/schemas/timeSeriesStreamingSubscriptionRequest"}}}},"responses":{"200":{"description":"The subscription was successfully replaced."}},"x-codeSamples":[{"lang":"shell","label":"Shell + Curl","source":"# To set accessToken see the Shell + Curl example for \"authentication | Request access token\"\ncurl --request PUT \\\n  --url https://metasys-server.example.com/api/v6/timeSeries/streams/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/subscriptions/626e5ac3-506d-4017-bb8f-973f1c54ddb5 \\\n  --header \"Authorization: Bearer $accessToken\" \\\n  --header 'Content-Type: application/json' \\\n  --data '{\"items\":[{\"objectId\":\"c550095d-ee4c-4314-b415-b0577e383ee9\",\"attributeId\":\"presentValue\"},{\"objectId\":\"c550095d-ee4c-4314-b415-b0577e383ee9\",\"attributeId\":\"reliability\",\"sampledById\":[\"4cc1cb52-b2db-4129-ac93-0d4a5e6dd6d7\"]},{\"objectId\":\"4cc1cb52-b2db-4129-ac93-0d4a5e6dd6d7\"}]}'"},{"lang":"csharp","label":"C# + Flurl","source":"// See CSharp + Flurl example for \"authentication | Request access token\"\n// to see how to import Flurl and set `accessToken` variable\nvar response = await \"https://metasys-server.example.com/api/v6/timeSeries/streams/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/subscriptions/626e5ac3-506d-4017-bb8f-973f1c54ddb5\"\n    .WithHeader(\"Authorization\", $\"Bearer {accessToken}\")\n    .WithHeader(\"Content-Type\", \"application/json\")\n    .PutStringAsync(\"{\\\"items\\\":[{\\\"objectId\\\":\\\"c550095d-ee4c-4314-b415-b0577e383ee9\\\",\\\"attributeId\\\":\\\"presentValue\\\"},{\\\"objectId\\\":\\\"c550095d-ee4c-4314-b415-b0577e383ee9\\\",\\\"attributeId\\\":\\\"reliability\\\",\\\"sampledById\\\":[\\\"4cc1cb52-b2db-4129-ac93-0d4a5e6dd6d7\\\"]},{\\\"objectId\\\":\\\"4cc1cb52-b2db-4129-ac93-0d4a5e6dd6d7\\\"}]}\");"},{"lang":"text","label":"Powershell","source":"# To set $accessToken see the Powershell example of \"authentication | Request a token\"\nInvoke-RestMethod \"https://metasys-server.example.com/api/v6/timeSeries/streams/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/subscriptions/626e5ac3-506d-4017-bb8f-973f1c54ddb5\" `\n  -Method Put `\n  -Body '{\"items\":[{\"objectId\":\"c550095d-ee4c-4314-b415-b0577e383ee9\",\"attributeId\":\"presentValue\"},{\"objectId\":\"c550095d-ee4c-4314-b415-b0577e383ee9\",\"attributeId\":\"reliability\",\"sampledById\":[\"4cc1cb52-b2db-4129-ac93-0d4a5e6dd6d7\"]},{\"objectId\":\"4cc1cb52-b2db-4129-ac93-0d4a5e6dd6d7\"}]}' `\n  -Headers @{\n    Authorization = \"Bearer $accessToken\"\n    'Content-Type' = 'application/json'\n  }"},{"lang":"text","label":"PS Metasys Rest Client","source":"# Login with Connect-MetasysAccount first.\n# See PS Metasys Rest Client example for \"authentication | Request access token\".\nInvoke-MetasysMethod /timeSeries/streams/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/subscriptions/626e5ac3-506d-4017-bb8f-973f1c54ddb5 `\n  -Method Put `\n  -Body '{\"items\":[{\"objectId\":\"c550095d-ee4c-4314-b415-b0577e383ee9\",\"attributeId\":\"presentValue\"},{\"objectId\":\"c550095d-ee4c-4314-b415-b0577e383ee9\",\"attributeId\":\"reliability\",\"sampledById\":[\"4cc1cb52-b2db-4129-ac93-0d4a5e6dd6d7\"]},{\"objectId\":\"4cc1cb52-b2db-4129-ac93-0d4a5e6dd6d7\"}]}'"},{"lang":"javascript","label":"Node + Axios","source":"// See Node + Axios example of \"authentication | Request access token\"\n// to see how to initialize the variables `axiosClient` and `accessToken`\n\nconst headers = {\n  'Authorization': `Bearer ${accessToken}`,\n  'Content-Type': 'application/json',\n};\n\nconst response = await axiosClient.put(\n  '/timeSeries/streams/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/subscriptions/626e5ac3-506d-4017-bb8f-973f1c54ddb5',\n  '{\"items\":[{\"objectId\":\"c550095d-ee4c-4314-b415-b0577e383ee9\",\"attributeId\":\"presentValue\"},{\"objectId\":\"c550095d-ee4c-4314-b415-b0577e383ee9\",\"attributeId\":\"reliability\",\"sampledById\":[\"4cc1cb52-b2db-4129-ac93-0d4a5e6dd6d7\"]},{\"objectId\":\"4cc1cb52-b2db-4129-ac93-0d4a5e6dd6d7\"}]}', {\n  headers\n});"},{"lang":"python","label":"Python","source":"# See Python example for \"authentication | Request access token\"\n# to see how to create conn object and set `access_token` variable\nurl = \"/api/v6/timeSeries/streams/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/subscriptions/626e5ac3-506d-4017-bb8f-973f1c54ddb5\"\nheaders = {\n    \"Authorization\": f\"Bearer {access_token}\" ,\n    \"Content-Type\": \"application/json\"\n}\npayload = \"{\\\"items\\\":[{\\\"objectId\\\":\\\"c550095d-ee4c-4314-b415-b0577e383ee9\\\",\\\"attributeId\\\":\\\"presentValue\\\"},{\\\"objectId\\\":\\\"c550095d-ee4c-4314-b415-b0577e383ee9\\\",\\\"attributeId\\\":\\\"reliability\\\",\\\"sampledById\\\":[\\\"4cc1cb52-b2db-4129-ac93-0d4a5e6dd6d7\\\"]},{\\\"objectId\\\":\\\"4cc1cb52-b2db-4129-ac93-0d4a5e6dd6d7\\\"}]}\"\n\nconn.request(\"PUT\", url, payload, headers)\n\nres = conn.getresponse()"},{"lang":"java","label":"Java","source":"// See Java example for \"authentication | Request access token\"\n// to see how to set `accessToken` variable\nHttpRequest request = HttpRequest.newBuilder()\n    .uri(URI.create(\"https://metasys-server.example.com/api/v6/timeSeries/streams/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/subscriptions/626e5ac3-506d-4017-bb8f-973f1c54ddb5\"))\n    .header(\"Authorization\", \"Bearer \" + accessToken)\n    .header(\"content-type\", \"application/json\")\n    .method(\"PUT\", HttpRequest.BodyPublishers.ofString(\"{\\\"items\\\":[{\\\"objectId\\\":\\\"c550095d-ee4c-4314-b415-b0577e383ee9\\\",\\\"attributeId\\\":\\\"presentValue\\\"},{\\\"objectId\\\":\\\"c550095d-ee4c-4314-b415-b0577e383ee9\\\",\\\"attributeId\\\":\\\"reliability\\\",\\\"sampledById\\\":[\\\"4cc1cb52-b2db-4129-ac93-0d4a5e6dd6d7\\\"]},{\\\"objectId\\\":\\\"4cc1cb52-b2db-4129-ac93-0d4a5e6dd6d7\\\"}]}\"))\n    .build();\nHttpResponse<String> response = HttpClient.newHttpClient().send(request, HttpResponse.BodyHandlers.ofString());"}]},"delete":{"tags":["time series"],"summary":"Delete trend samples subscription","description":"Deletes a subscription to trend samples.\n","operationId":"deleteTimeSeriesStreamSubscription","parameters":[{"$ref":"#/components/parameters/streamId"},{"$ref":"#/components/parameters/subscriptionId"}],"responses":{"204":{"description":"The subscription was successfully deleted."},"404":{"description":"The subscription does not exist."}},"x-codeSamples":[{"lang":"shell","label":"Shell + Curl","source":"# To set accessToken see the Shell + Curl example for \"authentication | Request access token\"\ncurl --request DELETE \\\n  --url https://metasys-server.example.com/api/v6/timeSeries/streams/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/subscriptions/626e5ac3-506d-4017-bb8f-973f1c54ddb5 \\\n  --header \"Authorization: Bearer $accessToken\""},{"lang":"csharp","label":"C# + Flurl","source":"// See CSharp + Flurl example for \"authentication | Request access token\"\n// to see how to import Flurl and set `accessToken` variable\nvar response = await \"https://metasys-server.example.com/api/v6/timeSeries/streams/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/subscriptions/626e5ac3-506d-4017-bb8f-973f1c54ddb5\"\n    .WithHeader(\"Authorization\", $\"Bearer {accessToken}\")\n    .DeleteAsync();"},{"lang":"text","label":"Powershell","source":"# To set $accessToken see the Powershell example of \"authentication | Request a token\"\nInvoke-RestMethod \"https://metasys-server.example.com/api/v6/timeSeries/streams/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/subscriptions/626e5ac3-506d-4017-bb8f-973f1c54ddb5\" `\n  -Method Delete `\n  -Headers @{\n    Authorization = \"Bearer $accessToken\"\n  }"},{"lang":"text","label":"PS Metasys Rest Client","source":"# Login with Connect-MetasysAccount first.\n# See PS Metasys Rest Client example for \"authentication | Request access token\".\nInvoke-MetasysMethod /timeSeries/streams/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/subscriptions/626e5ac3-506d-4017-bb8f-973f1c54ddb5 `\n  -Method Delete"},{"lang":"javascript","label":"Node + Axios","source":"// See Node + Axios example of \"authentication | Request access token\"\n// to see how to initialize the variables `axiosClient` and `accessToken`\n\nconst headers = {\n  'Authorization': `Bearer ${accessToken}`,\n};\n\nconst response = await axiosClient.delete(\n  '/timeSeries/streams/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/subscriptions/626e5ac3-506d-4017-bb8f-973f1c54ddb5', {\n  headers\n});"},{"lang":"python","label":"Python","source":"# See Python example for \"authentication | Request access token\"\n# to see how to create conn object and set `access_token` variable\nurl = \"/api/v6/timeSeries/streams/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/subscriptions/626e5ac3-506d-4017-bb8f-973f1c54ddb5\"\nheaders = {\n    \"Authorization\": f\"Bearer {access_token}\"\n}\n\nconn.request(\"DELETE\", url, headers=headers)\n\nres = conn.getresponse()"},{"lang":"java","label":"Java","source":"// See Java example for \"authentication | Request access token\"\n// to see how to set `accessToken` variable\nHttpRequest request = HttpRequest.newBuilder()\n    .uri(URI.create(\"https://metasys-server.example.com/api/v6/timeSeries/streams/32cfddc0-411f-5b9e-9a6d-442cb62fecbb/subscriptions/626e5ac3-506d-4017-bb8f-973f1c54ddb5\"))\n    .header(\"Authorization\", \"Bearer \" + accessToken)\n    .method(\"DELETE\", HttpRequest.BodyPublishers.noBody())\n    .build();\nHttpResponse<String> response = HttpClient.newHttpClient().send(request, HttpResponse.BodyHandlers.ofString());"}]}},"/stream":{"get":{"summary":"Get a stream","description":"Opens or reconnects a Server Sent Event stream which is a prerequisite for subscribing to any dynamic updates","operationId":"getStream","security":[{"Bearer-Authentication":[]},{"API-Key-Authentication":[]}],"parameters":[{"in":"header","name":"Last-Event-Id","schema":{"type":"string"},"example":"b6d184ee-e137-44aa-b9b1-14bc704cd25d:5","description":"Providing the ID of the last event received enables a briefly broken stream to be resumed"}],"responses":{"200":{"description":"Stream connection successful. If this was a new connection, the first\nmessage has an _event_ type of `hello` and a special purpose. If this\nwas a reconnect attempt, the first event will be subscribed data\nupdates.\n\n**First event explanation**<br/> _id_ - Use in the `Last-Event-Id`\nheader to attempt restoration of a briefly broken connection. In the\ncase of web browsers, the EventSource automatically handles this for\nyou.<br/> _event_ - Conveys the type of information in the _data_ field.\nEach feature and operation within that feature has a distinct\n_event_.<br/> _data_ - Your stream ID to provide in requests for dynamic\nupdate subscriptions.\n\n**First event example**\n\n```\nid: b6d184ee-e137-44aa-b9b1-14bc704cd25d:\\n\nevent: hello\\n\ndata: b6d184ee-e137-44aa-b9b1-14bc704cd25d\\n\\n\n```\n\n_For more information about Server Sent Events (SSE), please refer to\nthe [HTML\nSpecification](https://html.spec.whatwg.org/multipage/server-sent-events.html#server-sent-events\\)\nand [Mozilla\npages](https://developer.mozilla.org/en-US/docs/Web/API/Server-sent_events/Using_server-sent_events\\)_\n"},"204":{"description":"Stream reconnect failed. Please open a new stream and recreate your subscriptions."}},"tags":["streaming"],"x-codeSamples":[{"lang":"shell","label":"Shell + Curl","source":"# To set accessToken see the Shell + Curl example for \"authentication | Request access token\"\ncurl --request GET \\\n  --url https://metasys-server.example.com/api/v6/stream \\\n  --header \"Authorization: Bearer $accessToken\""},{"lang":"csharp","label":"C# + Flurl","source":"// See CSharp + Flurl example for \"authentication | Request access token\"\n// to see how to import Flurl and set `accessToken` variable\nvar response = await \"https://metasys-server.example.com/api/v6/stream\"\n    .WithHeader(\"Authorization\", $\"Bearer {accessToken}\")\n    .GetAsync();"},{"lang":"text","label":"Powershell","source":"# To set $accessToken see the Powershell example of \"authentication | Request a token\"\nInvoke-RestMethod \"https://metasys-server.example.com/api/v6/stream\" `\n  -Headers @{\n    Authorization = \"Bearer $accessToken\"\n  }"},{"lang":"text","label":"PS Metasys Rest Client","source":"# Login with Connect-MetasysAccount first.\n# See PS Metasys Rest Client example for \"authentication | Request access token\".\nInvoke-MetasysMethod /stream"},{"lang":"javascript","label":"Node + Axios","source":"// See Node + Axios example of \"authentication | Request access token\"\n// to see how to initialize the variables `axiosClient` and `accessToken`\n\nconst headers = {\n  'Authorization': `Bearer ${accessToken}`,\n};\n\nconst response = await axiosClient.get(\n  '/stream', {\n  headers\n});"},{"lang":"python","label":"Python","source":"# See Python example for \"authentication | Request access token\"\n# to see how to create conn object and set `access_token` variable\nurl = \"/api/v6/stream\"\nheaders = {\n    \"Authorization\": f\"Bearer {access_token}\"\n}\n\nconn.request(\"GET\", url, headers=headers)\n\nres = conn.getresponse()"},{"lang":"java","label":"Java","source":"// See Java example for \"authentication | Request access token\"\n// to see how to set `accessToken` variable\nHttpRequest request = HttpRequest.newBuilder()\n    .uri(URI.create(\"https://metasys-server.example.com/api/v6/stream\"))\n    .header(\"Authorization\", \"Bearer \" + accessToken)\n    .method(\"GET\", HttpRequest.BodyPublishers.noBody())\n    .build();\nHttpResponse<String> response = HttpClient.newHttpClient().send(request, HttpResponse.BodyHandlers.ofString());"}]}},"/networkDevices":{"get":{"summary":"List network devices","description":"Retrieves a collection of network devices.","operationId":"getNetworkDevices","parameters":[{"$ref":"#/components/parameters/parameters_objectType"},{"$ref":"#/components/parameters/page"},{"$ref":"#/components/parameters/pageSize"},{"$ref":"#/components/parameters/devicesSort"},{"$ref":"#/components/parameters/classification"}],"responses":{"200":{"description":"Success.","content":{"application/vnd.metasysapi.v6+json":{"schema":{"$ref":"#/components/schemas/networkDevices"},"examples":{"spaces":{"$ref":"#/components/examples/networkDevices"}}}}}},"tags":["network-devices"],"x-codeSamples":[{"lang":"shell","label":"Shell + Curl","source":"# To set accessToken see the Shell + Curl example for \"authentication | Request access token\"\ncurl --request GET \\\n  --url https://metasys-server.example.com/api/v6/networkDevices \\\n  --header \"Authorization: Bearer $accessToken\""},{"lang":"csharp","label":"C# + Flurl","source":"// See CSharp + Flurl example for \"authentication | Request access token\"\n// to see how to import Flurl and set `accessToken` variable\nvar response = await \"https://metasys-server.example.com/api/v6/networkDevices\"\n    .WithHeader(\"Authorization\", $\"Bearer {accessToken}\")\n    .GetAsync();"},{"lang":"text","label":"Powershell","source":"# To set $accessToken see the Powershell example of \"authentication | Request a token\"\nInvoke-RestMethod \"https://metasys-server.example.com/api/v6/networkDevices\" `\n  -Headers @{\n    Authorization = \"Bearer $accessToken\"\n  }"},{"lang":"text","label":"PS Metasys Rest Client","source":"# Login with Connect-MetasysAccount first.\n# See PS Metasys Rest Client example for \"authentication | Request access token\".\nInvoke-MetasysMethod /networkDevices"},{"lang":"javascript","label":"Node + Axios","source":"// See Node + Axios example of \"authentication | Request access token\"\n// to see how to initialize the variables `axiosClient` and `accessToken`\n\nconst headers = {\n  'Authorization': `Bearer ${accessToken}`,\n};\n\nconst response = await axiosClient.get(\n  '/networkDevices', {\n  headers\n});"},{"lang":"python","label":"Python","source":"# See Python example for \"authentication | Request access token\"\n# to see how to create conn object and set `access_token` variable\nurl = \"/api/v6/networkDevices\"\nheaders = {\n    \"Authorization\": f\"Bearer {access_token}\"\n}\n\nconn.request(\"GET\", url, headers=headers)\n\nres = conn.getresponse()"},{"lang":"java","label":"Java","source":"// See Java example for \"authentication | Request access token\"\n// to see how to set `accessToken` variable\nHttpRequest request = HttpRequest.newBuilder()\n    .uri(URI.create(\"https://metasys-server.example.com/api/v6/networkDevices\"))\n    .header(\"Authorization\", \"Bearer \" + accessToken)\n    .method(\"GET\", HttpRequest.BodyPublishers.noBody())\n    .build();\nHttpResponse<String> response = HttpClient.newHttpClient().send(request, HttpResponse.BodyHandlers.ofString());"}]}},"/networkDevices/{networkDeviceId}":{"get":{"summary":"Get a single network device","description":"Retrieves the specified network device.","operationId":"getNetworkDevice","parameters":[{"$ref":"#/components/parameters/networkDeviceId"}],"responses":{"200":{"description":"Success.","content":{"application/vnd.metasysapi.v6+json":{"schema":{"$ref":"#/components/schemas/networkDevice"},"examples":{"spaces":{"$ref":"#/components/examples/networkDevice"}}}}}},"tags":["network-devices"],"x-codeSamples":[{"lang":"shell","label":"Shell + Curl","source":"# To set accessToken see the Shell + Curl example for \"authentication | Request access token\"\ncurl --request GET \\\n  --url https://metasys-server.example.com/api/v6/networkDevices/d9bf66bd-22f8-425b-82a4-44ba153d79c7 \\\n  --header \"Authorization: Bearer $accessToken\""},{"lang":"csharp","label":"C# + Flurl","source":"// See CSharp + Flurl example for \"authentication | Request access token\"\n// to see how to import Flurl and set `accessToken` variable\nvar response = await \"https://metasys-server.example.com/api/v6/networkDevices/d9bf66bd-22f8-425b-82a4-44ba153d79c7\"\n    .WithHeader(\"Authorization\", $\"Bearer {accessToken}\")\n    .GetAsync();"},{"lang":"text","label":"Powershell","source":"# To set $accessToken see the Powershell example of \"authentication | Request a token\"\nInvoke-RestMethod \"https://metasys-server.example.com/api/v6/networkDevices/d9bf66bd-22f8-425b-82a4-44ba153d79c7\" `\n  -Headers @{\n    Authorization = \"Bearer $accessToken\"\n  }"},{"lang":"text","label":"PS Metasys Rest Client","source":"# Login with Connect-MetasysAccount first.\n# See PS Metasys Rest Client example for \"authentication | Request access token\".\nInvoke-MetasysMethod /networkDevices/d9bf66bd-22f8-425b-82a4-44ba153d79c7"},{"lang":"javascript","label":"Node + Axios","source":"// See Node + Axios example of \"authentication | Request access token\"\n// to see how to initialize the variables `axiosClient` and `accessToken`\n\nconst headers = {\n  'Authorization': `Bearer ${accessToken}`,\n};\n\nconst response = await axiosClient.get(\n  '/networkDevices/d9bf66bd-22f8-425b-82a4-44ba153d79c7', {\n  headers\n});"},{"lang":"python","label":"Python","source":"# See Python example for \"authentication | Request access token\"\n# to see how to create conn object and set `access_token` variable\nurl = \"/api/v6/networkDevices/d9bf66bd-22f8-425b-82a4-44ba153d79c7\"\nheaders = {\n    \"Authorization\": f\"Bearer {access_token}\"\n}\n\nconn.request(\"GET\", url, headers=headers)\n\nres = conn.getresponse()"},{"lang":"java","label":"Java","source":"// See Java example for \"authentication | Request access token\"\n// to see how to set `accessToken` variable\nHttpRequest request = HttpRequest.newBuilder()\n    .uri(URI.create(\"https://metasys-server.example.com/api/v6/networkDevices/d9bf66bd-22f8-425b-82a4-44ba153d79c7\"))\n    .header(\"Authorization\", \"Bearer \" + accessToken)\n    .method(\"GET\", HttpRequest.BodyPublishers.noBody())\n    .build();\nHttpResponse<String> response = HttpClient.newHttpClient().send(request, HttpResponse.BodyHandlers.ofString());"}]},"delete":{"summary":"Deletes a network device","description":"Deletes an engine or a server which is a child device of the site director.\nCannot be used to delete controllers, integrations, or the site director.\n\n**Note:** The device must be offline for the operation to succeed.\n","operationId":"deleteNetworkDevice","parameters":[{"$ref":"#/components/parameters/networkDeviceId"}],"responses":{"204":{"description":"Success."},"400":{"description":"The specified device is not a child engine or a child server."},"403":{"description":"The user does not have the Manage Devices & Sites privilege."},"409":{"description":"The specified device cannot be deleted because it is not offline."}},"tags":["network-devices"],"x-codeSamples":[{"lang":"shell","label":"Shell + Curl","source":"# To set accessToken see the Shell + Curl example for \"authentication | Request access token\"\ncurl --request DELETE \\\n  --url https://metasys-server.example.com/api/v6/networkDevices/d9bf66bd-22f8-425b-82a4-44ba153d79c7 \\\n  --header \"Authorization: Bearer $accessToken\""},{"lang":"csharp","label":"C# + Flurl","source":"// See CSharp + Flurl example for \"authentication | Request access token\"\n// to see how to import Flurl and set `accessToken` variable\nvar response = await \"https://metasys-server.example.com/api/v6/networkDevices/d9bf66bd-22f8-425b-82a4-44ba153d79c7\"\n    .WithHeader(\"Authorization\", $\"Bearer {accessToken}\")\n    .DeleteAsync();"},{"lang":"text","label":"Powershell","source":"# To set $accessToken see the Powershell example of \"authentication | Request a token\"\nInvoke-RestMethod \"https://metasys-server.example.com/api/v6/networkDevices/d9bf66bd-22f8-425b-82a4-44ba153d79c7\" `\n  -Method Delete `\n  -Headers @{\n    Authorization = \"Bearer $accessToken\"\n  }"},{"lang":"text","label":"PS Metasys Rest Client","source":"# Login with Connect-MetasysAccount first.\n# See PS Metasys Rest Client example for \"authentication | Request access token\".\nInvoke-MetasysMethod /networkDevices/d9bf66bd-22f8-425b-82a4-44ba153d79c7 `\n  -Method Delete"},{"lang":"javascript","label":"Node + Axios","source":"// See Node + Axios example of \"authentication | Request access token\"\n// to see how to initialize the variables `axiosClient` and `accessToken`\n\nconst headers = {\n  'Authorization': `Bearer ${accessToken}`,\n};\n\nconst response = await axiosClient.delete(\n  '/networkDevices/d9bf66bd-22f8-425b-82a4-44ba153d79c7', {\n  headers\n});"},{"lang":"python","label":"Python","source":"# See Python example for \"authentication | Request access token\"\n# to see how to create conn object and set `access_token` variable\nurl = \"/api/v6/networkDevices/d9bf66bd-22f8-425b-82a4-44ba153d79c7\"\nheaders = {\n    \"Authorization\": f\"Bearer {access_token}\"\n}\n\nconn.request(\"DELETE\", url, headers=headers)\n\nres = conn.getresponse()"},{"lang":"java","label":"Java","source":"// See Java example for \"authentication | Request access token\"\n// to see how to set `accessToken` variable\nHttpRequest request = HttpRequest.newBuilder()\n    .uri(URI.create(\"https://metasys-server.example.com/api/v6/networkDevices/d9bf66bd-22f8-425b-82a4-44ba153d79c7\"))\n    .header(\"Authorization\", \"Bearer \" + accessToken)\n    .method(\"DELETE\", HttpRequest.BodyPublishers.noBody())\n    .build();\nHttpResponse<String> response = HttpClient.newHttpClient().send(request, HttpResponse.BodyHandlers.ofString());"}]}},"/networkDevices/{networkDeviceId}/networkDevices":{"get":{"summary":"List network device children","description":"Retrieves the collection of network devices that are children of the specified network device.","operationId":"getChildNetworkDevices","parameters":[{"$ref":"#/components/parameters/networkDeviceId"},{"$ref":"#/components/parameters/page"},{"$ref":"#/components/parameters/pageSize"},{"$ref":"#/components/parameters/devicesSort"}],"responses":{"200":{"description":"Success.","content":{"application/vnd.metasysapi.v6+json":{"schema":{"$ref":"#/components/schemas/networkDevices"},"examples":{"spaces":{"$ref":"#/components/examples/childNetworkDevices"}}}}}},"tags":["network-devices"],"x-codeSamples":[{"lang":"shell","label":"Shell + Curl","source":"# To set accessToken see the Shell + Curl example for \"authentication | Request access token\"\ncurl --request GET \\\n  --url https://metasys-server.example.com/api/v6/networkDevices/d9bf66bd-22f8-425b-82a4-44ba153d79c7/networkDevices \\\n  --header \"Authorization: Bearer $accessToken\""},{"lang":"csharp","label":"C# + Flurl","source":"// See CSharp + Flurl example for \"authentication | Request access token\"\n// to see how to import Flurl and set `accessToken` variable\nvar response = await \"https://metasys-server.example.com/api/v6/networkDevices/d9bf66bd-22f8-425b-82a4-44ba153d79c7/networkDevices\"\n    .WithHeader(\"Authorization\", $\"Bearer {accessToken}\")\n    .GetAsync();"},{"lang":"text","label":"Powershell","source":"# To set $accessToken see the Powershell example of \"authentication | Request a token\"\nInvoke-RestMethod \"https://metasys-server.example.com/api/v6/networkDevices/d9bf66bd-22f8-425b-82a4-44ba153d79c7/networkDevices\" `\n  -Headers @{\n    Authorization = \"Bearer $accessToken\"\n  }"},{"lang":"text","label":"PS Metasys Rest Client","source":"# Login with Connect-MetasysAccount first.\n# See PS Metasys Rest Client example for \"authentication | Request access token\".\nInvoke-MetasysMethod /networkDevices/d9bf66bd-22f8-425b-82a4-44ba153d79c7/networkDevices"},{"lang":"javascript","label":"Node + Axios","source":"// See Node + Axios example of \"authentication | Request access token\"\n// to see how to initialize the variables `axiosClient` and `accessToken`\n\nconst headers = {\n  'Authorization': `Bearer ${accessToken}`,\n};\n\nconst response = await axiosClient.get(\n  '/networkDevices/d9bf66bd-22f8-425b-82a4-44ba153d79c7/networkDevices', {\n  headers\n});"},{"lang":"python","label":"Python","source":"# See Python example for \"authentication | Request access token\"\n# to see how to create conn object and set `access_token` variable\nurl = \"/api/v6/networkDevices/d9bf66bd-22f8-425b-82a4-44ba153d79c7/networkDevices\"\nheaders = {\n    \"Authorization\": f\"Bearer {access_token}\"\n}\n\nconn.request(\"GET\", url, headers=headers)\n\nres = conn.getresponse()"},{"lang":"java","label":"Java","source":"// See Java example for \"authentication | Request access token\"\n// to see how to set `accessToken` variable\nHttpRequest request = HttpRequest.newBuilder()\n    .uri(URI.create(\"https://metasys-server.example.com/api/v6/networkDevices/d9bf66bd-22f8-425b-82a4-44ba153d79c7/networkDevices\"))\n    .header(\"Authorization\", \"Bearer \" + accessToken)\n    .method(\"GET\", HttpRequest.BodyPublishers.noBody())\n    .build();\nHttpResponse<String> response = HttpClient.newHttpClient().send(request, HttpResponse.BodyHandlers.ofString());"}]}},"/networkDevices/{networkDeviceId}/spaces":{"get":{"summary":"Get spaces served by a network device","description":"Retrieves the collection of spaces served by the specified network device. A space is served by a network device when any equipment instance serving the space defines points that map to an attribute of any object contained on the network device.","operationId":"getDeviceSpaces","parameters":[{"$ref":"#/components/parameters/networkDeviceId"},{"$ref":"#/components/parameters/page"},{"$ref":"#/components/parameters/pageSize"},{"$ref":"#/components/parameters/spacesSort"}],"responses":{"200":{"description":"Success.","content":{"application/vnd.metasysapi.v6+json":{"schema":{"$ref":"#/components/schemas/spaces"},"examples":{"spaces":{"$ref":"#/components/examples/deviceSpaces"}}}}}},"tags":["spaces"],"x-codeSamples":[{"lang":"shell","label":"Shell + Curl","source":"# To set accessToken see the Shell + Curl example for \"authentication | Request access token\"\ncurl --request GET \\\n  --url https://metasys-server.example.com/api/v6/networkDevices/d9bf66bd-22f8-425b-82a4-44ba153d79c7/spaces \\\n  --header \"Authorization: Bearer $accessToken\""},{"lang":"csharp","label":"C# + Flurl","source":"// See CSharp + Flurl example for \"authentication | Request access token\"\n// to see how to import Flurl and set `accessToken` variable\nvar response = await \"https://metasys-server.example.com/api/v6/networkDevices/d9bf66bd-22f8-425b-82a4-44ba153d79c7/spaces\"\n    .WithHeader(\"Authorization\", $\"Bearer {accessToken}\")\n    .GetAsync();"},{"lang":"text","label":"Powershell","source":"# To set $accessToken see the Powershell example of \"authentication | Request a token\"\nInvoke-RestMethod \"https://metasys-server.example.com/api/v6/networkDevices/d9bf66bd-22f8-425b-82a4-44ba153d79c7/spaces\" `\n  -Headers @{\n    Authorization = \"Bearer $accessToken\"\n  }"},{"lang":"text","label":"PS Metasys Rest Client","source":"# Login with Connect-MetasysAccount first.\n# See PS Metasys Rest Client example for \"authentication | Request access token\".\nInvoke-MetasysMethod /networkDevices/d9bf66bd-22f8-425b-82a4-44ba153d79c7/spaces"},{"lang":"javascript","label":"Node + Axios","source":"// See Node + Axios example of \"authentication | Request access token\"\n// to see how to initialize the variables `axiosClient` and `accessToken`\n\nconst headers = {\n  'Authorization': `Bearer ${accessToken}`,\n};\n\nconst response = await axiosClient.get(\n  '/networkDevices/d9bf66bd-22f8-425b-82a4-44ba153d79c7/spaces', {\n  headers\n});"},{"lang":"python","label":"Python","source":"# See Python example for \"authentication | Request access token\"\n# to see how to create conn object and set `access_token` variable\nurl = \"/api/v6/networkDevices/d9bf66bd-22f8-425b-82a4-44ba153d79c7/spaces\"\nheaders = {\n    \"Authorization\": f\"Bearer {access_token}\"\n}\n\nconn.request(\"GET\", url, headers=headers)\n\nres = conn.getresponse()"},{"lang":"java","label":"Java","source":"// See Java example for \"authentication | Request access token\"\n// to see how to set `accessToken` variable\nHttpRequest request = HttpRequest.newBuilder()\n    .uri(URI.create(\"https://metasys-server.example.com/api/v6/networkDevices/d9bf66bd-22f8-425b-82a4-44ba153d79c7/spaces\"))\n    .header(\"Authorization\", \"Bearer \" + accessToken)\n    .method(\"GET\", HttpRequest.BodyPublishers.noBody())\n    .build();\nHttpResponse<String> response = HttpClient.newHttpClient().send(request, HttpResponse.BodyHandlers.ofString());"}]}},"/networkDevices/{networkDeviceId}/equipment":{"get":{"summary":"Get equipment hosted by a network device","description":"Retrieves the collection of equipment instances hosted by the specified network device or its children. A network device is considered to host an equipment if the equipment defines points that map to an attribute of any object contained on the network device.","operationId":"getEquipmentHostedByDevice","parameters":[{"$ref":"#/components/parameters/networkDeviceId"},{"$ref":"#/components/parameters/page"},{"$ref":"#/components/parameters/pageSize"},{"$ref":"#/components/parameters/equipmentSort"}],"responses":{"200":{"description":"Success.","content":{"application/vnd.metasysapi.v6+json":{"schema":{"$ref":"#/components/schemas/equipmentItemsLegacy"},"examples":{"equipment":{"$ref":"#/components/examples/equipmentHostedByDevice"}}}}}},"tags":["equipment"],"x-codeSamples":[{"lang":"shell","label":"Shell + Curl","source":"# To set accessToken see the Shell + Curl example for \"authentication | Request access token\"\ncurl --request GET \\\n  --url https://metasys-server.example.com/api/v6/networkDevices/d9bf66bd-22f8-425b-82a4-44ba153d79c7/equipment \\\n  --header \"Authorization: Bearer $accessToken\""},{"lang":"csharp","label":"C# + Flurl","source":"// See CSharp + Flurl example for \"authentication | Request access token\"\n// to see how to import Flurl and set `accessToken` variable\nvar response = await \"https://metasys-server.example.com/api/v6/networkDevices/d9bf66bd-22f8-425b-82a4-44ba153d79c7/equipment\"\n    .WithHeader(\"Authorization\", $\"Bearer {accessToken}\")\n    .GetAsync();"},{"lang":"text","label":"Powershell","source":"# To set $accessToken see the Powershell example of \"authentication | Request a token\"\nInvoke-RestMethod \"https://metasys-server.example.com/api/v6/networkDevices/d9bf66bd-22f8-425b-82a4-44ba153d79c7/equipment\" `\n  -Headers @{\n    Authorization = \"Bearer $accessToken\"\n  }"},{"lang":"text","label":"PS Metasys Rest Client","source":"# Login with Connect-MetasysAccount first.\n# See PS Metasys Rest Client example for \"authentication | Request access token\".\nInvoke-MetasysMethod /networkDevices/d9bf66bd-22f8-425b-82a4-44ba153d79c7/equipment"},{"lang":"javascript","label":"Node + Axios","source":"// See Node + Axios example of \"authentication | Request access token\"\n// to see how to initialize the variables `axiosClient` and `accessToken`\n\nconst headers = {\n  'Authorization': `Bearer ${accessToken}`,\n};\n\nconst response = await axiosClient.get(\n  '/networkDevices/d9bf66bd-22f8-425b-82a4-44ba153d79c7/equipment', {\n  headers\n});"},{"lang":"python","label":"Python","source":"# See Python example for \"authentication | Request access token\"\n# to see how to create conn object and set `access_token` variable\nurl = \"/api/v6/networkDevices/d9bf66bd-22f8-425b-82a4-44ba153d79c7/equipment\"\nheaders = {\n    \"Authorization\": f\"Bearer {access_token}\"\n}\n\nconn.request(\"GET\", url, headers=headers)\n\nres = conn.getresponse()"},{"lang":"java","label":"Java","source":"// See Java example for \"authentication | Request access token\"\n// to see how to set `accessToken` variable\nHttpRequest request = HttpRequest.newBuilder()\n    .uri(URI.create(\"https://metasys-server.example.com/api/v6/networkDevices/d9bf66bd-22f8-425b-82a4-44ba153d79c7/equipment\"))\n    .header(\"Authorization\", \"Bearer \" + accessToken)\n    .method(\"GET\", HttpRequest.BodyPublishers.noBody())\n    .build();\nHttpResponse<String> response = HttpClient.newHttpClient().send(request, HttpResponse.BodyHandlers.ofString());"}]}},"/networkDevices/{networkDeviceId}/alarms":{"get":{"summary":"Get alarms for a network device","description":"Retrieves a collection of alarms for the specified network device.","operationId":"getNetworkDeviceAlarms","parameters":[{"$ref":"#/components/parameters/networkDeviceId"},{"$ref":"#/components/parameters/startTime"},{"$ref":"#/components/parameters/endTime"},{"$ref":"#/components/parameters/priorityRange"},{"$ref":"#/components/parameters/type"},{"$ref":"#/components/parameters/includeAcknowledged"},{"$ref":"#/components/parameters/includeDiscarded"},{"$ref":"#/components/parameters/includeAcknowledgementRequired"},{"$ref":"#/components/parameters/includeAcknowledgementNotRequired"},{"$ref":"#/components/parameters/equipment"},{"$ref":"#/components/parameters/object"},{"$ref":"#/components/parameters/space"},{"$ref":"#/components/parameters/category"},{"$ref":"#/components/parameters/page"},{"name":"pageSize","in":"query","description":"The maximum number of items to return in the response.","schema":{"type":"integer","minimum":1,"maximum":10000,"default":100},"example":100},{"$ref":"#/components/parameters/alarmsSort"}],"responses":{"200":{"description":"Success.","content":{"application/vnd.metasysapi.v6+json":{"schema":{"$ref":"#/components/schemas/deviceAlarms"},"examples":{"tenAlarms":{"$ref":"#/components/examples/first-two-device-alarms"}}}}}},"tags":["alarms"],"x-codeSamples":[{"lang":"shell","label":"Shell + Curl","source":"# To set accessToken see the Shell + Curl example for \"authentication | Request access token\"\ncurl --request GET \\\n  --url 'https://metasys-server.example.com/api/v6/networkDevices/d9bf66bd-22f8-425b-82a4-44ba153d79c7/alarms?type=alarmValueEnumSet.avHighLimit&type=alarmValueEnumSet.avLowLimit' \\\n  --header \"Authorization: Bearer $accessToken\""},{"lang":"csharp","label":"C# + Flurl","source":"// See CSharp + Flurl example for \"authentication | Request access token\"\n// to see how to import Flurl and set `accessToken` variable\nvar response = await \"https://metasys-server.example.com/api/v6/networkDevices/d9bf66bd-22f8-425b-82a4-44ba153d79c7/alarms?type=alarmValueEnumSet.avHighLimit&type=alarmValueEnumSet.avLowLimit\"\n    .WithHeader(\"Authorization\", $\"Bearer {accessToken}\")\n    .GetAsync();"},{"lang":"text","label":"Powershell","source":"# To set $accessToken see the Powershell example of \"authentication | Request a token\"\nInvoke-RestMethod \"https://metasys-server.example.com/api/v6/networkDevices/d9bf66bd-22f8-425b-82a4-44ba153d79c7/alarms?type=alarmValueEnumSet.avHighLimit&type=alarmValueEnumSet.avLowLimit\" `\n  -Headers @{\n    Authorization = \"Bearer $accessToken\"\n  }"},{"lang":"text","label":"PS Metasys Rest Client","source":"# Login with Connect-MetasysAccount first.\n# See PS Metasys Rest Client example for \"authentication | Request access token\".\nInvoke-MetasysMethod \"/networkDevices/d9bf66bd-22f8-425b-82a4-44ba153d79c7/alarms?type=alarmValueEnumSet.avHighLimit&type=alarmValueEnumSet.avLowLimit\""},{"lang":"javascript","label":"Node + Axios","source":"// See Node + Axios example of \"authentication | Request access token\"\n// to see how to initialize the variables `axiosClient` and `accessToken`\n\nconst headers = {\n  'Authorization': `Bearer ${accessToken}`,\n};\n\nconst response = await axiosClient.get(\n  '/networkDevices/d9bf66bd-22f8-425b-82a4-44ba153d79c7/alarms?type=alarmValueEnumSet.avHighLimit&type=alarmValueEnumSet.avLowLimit', {\n  headers\n});"},{"lang":"python","label":"Python","source":"# See Python example for \"authentication | Request access token\"\n# to see how to create conn object and set `access_token` variable\nurl = \"/api/v6/networkDevices/d9bf66bd-22f8-425b-82a4-44ba153d79c7/alarms?type=alarmValueEnumSet.avHighLimit&type=alarmValueEnumSet.avLowLimit\"\nheaders = {\n    \"Authorization\": f\"Bearer {access_token}\"\n}\n\nconn.request(\"GET\", url, headers=headers)\n\nres = conn.getresponse()"},{"lang":"java","label":"Java","source":"// See Java example for \"authentication | Request access token\"\n// to see how to set `accessToken` variable\nHttpRequest request = HttpRequest.newBuilder()\n    .uri(URI.create(\"https://metasys-server.example.com/api/v6/networkDevices/d9bf66bd-22f8-425b-82a4-44ba153d79c7/alarms?type=alarmValueEnumSet.avHighLimit&type=alarmValueEnumSet.avLowLimit\"))\n    .header(\"Authorization\", \"Bearer \" + accessToken)\n    .method(\"GET\", HttpRequest.BodyPublishers.noBody())\n    .build();\nHttpResponse<String> response = HttpClient.newHttpClient().send(request, HttpResponse.BodyHandlers.ofString());"}]}},"/equipment":{"get":{"summary":"Get equipment instances","description":"This operation is deprecated starting with Metasys Release 15.0. Use\n[Get equipment tree](#tag/equipment/operation/getEquipmentTreeRoot) instead.\n\nRetrieves a collection of equipment instances.\n","operationId":"getEquipment","deprecated":true,"parameters":[{"$ref":"#/components/parameters/page"},{"$ref":"#/components/parameters/pageSize"},{"$ref":"#/components/parameters/equipmentSort"}],"responses":{"200":{"description":"Success.","content":{"application/vnd.metasysapi.v6+json":{"schema":{"$ref":"#/components/schemas/equipmentItemsLegacy"},"examples":{"equipment":{"$ref":"#/components/examples/equipmentItemsLegacy"}}}}}},"tags":["equipment"],"x-codeSamples":[{"lang":"shell","label":"Shell + Curl","source":"# To set accessToken see the Shell + Curl example for \"authentication | Request access token\"\ncurl --request GET \\\n  --url https://metasys-server.example.com/api/v6/equipment \\\n  --header \"Authorization: Bearer $accessToken\""},{"lang":"csharp","label":"C# + Flurl","source":"// See CSharp + Flurl example for \"authentication | Request access token\"\n// to see how to import Flurl and set `accessToken` variable\nvar response = await \"https://metasys-server.example.com/api/v6/equipment\"\n    .WithHeader(\"Authorization\", $\"Bearer {accessToken}\")\n    .GetAsync();"},{"lang":"text","label":"Powershell","source":"# To set $accessToken see the Powershell example of \"authentication | Request a token\"\nInvoke-RestMethod \"https://metasys-server.example.com/api/v6/equipment\" `\n  -Headers @{\n    Authorization = \"Bearer $accessToken\"\n  }"},{"lang":"text","label":"PS Metasys Rest Client","source":"# Login with Connect-MetasysAccount first.\n# See PS Metasys Rest Client example for \"authentication | Request access token\".\nInvoke-MetasysMethod /equipment"},{"lang":"javascript","label":"Node + Axios","source":"// See Node + Axios example of \"authentication | Request access token\"\n// to see how to initialize the variables `axiosClient` and `accessToken`\n\nconst headers = {\n  'Authorization': `Bearer ${accessToken}`,\n};\n\nconst response = await axiosClient.get(\n  '/equipment', {\n  headers\n});"},{"lang":"python","label":"Python","source":"# See Python example for \"authentication | Request access token\"\n# to see how to create conn object and set `access_token` variable\nurl = \"/api/v6/equipment\"\nheaders = {\n    \"Authorization\": f\"Bearer {access_token}\"\n}\n\nconn.request(\"GET\", url, headers=headers)\n\nres = conn.getresponse()"},{"lang":"java","label":"Java","source":"// See Java example for \"authentication | Request access token\"\n// to see how to set `accessToken` variable\nHttpRequest request = HttpRequest.newBuilder()\n    .uri(URI.create(\"https://metasys-server.example.com/api/v6/equipment\"))\n    .header(\"Authorization\", \"Bearer \" + accessToken)\n    .method(\"GET\", HttpRequest.BodyPublishers.noBody())\n    .build();\nHttpResponse<String> response = HttpClient.newHttpClient().send(request, HttpResponse.BodyHandlers.ofString());"}]}},"/equipment/{equipmentId}":{"get":{"summary":"Get an equipment instance","description":"Retrieves the specified equipment instance.","operationId":"getEquipmentInstance","parameters":[{"$ref":"#/components/parameters/equipmentId"}],"responses":{"200":{"description":"Success.","content":{"application/vnd.metasysapi.v6+json":{"schema":{"$ref":"#/components/schemas/equipmentItem"},"examples":{"equipment":{"$ref":"#/components/examples/equipmentItem"}}}}},"404":{"description":"The provided identifier does not match any known equipment.","content":{"application/vnd.metasysapi.v6":{"schema":{"$ref":"#/components/schemas/errorMessage"}}}}},"tags":["equipment"],"x-codeSamples":[{"lang":"shell","label":"Shell + Curl","source":"# To set accessToken see the Shell + Curl example for \"authentication | Request access token\"\ncurl --request GET \\\n  --url https://metasys-server.example.com/api/v6/equipment/b78fa672-3ec9-4794-bd00-7aeafeb9cde0 \\\n  --header \"Authorization: Bearer $accessToken\""},{"lang":"csharp","label":"C# + Flurl","source":"// See CSharp + Flurl example for \"authentication | Request access token\"\n// to see how to import Flurl and set `accessToken` variable\nvar response = await \"https://metasys-server.example.com/api/v6/equipment/b78fa672-3ec9-4794-bd00-7aeafeb9cde0\"\n    .WithHeader(\"Authorization\", $\"Bearer {accessToken}\")\n    .GetAsync();"},{"lang":"text","label":"Powershell","source":"# To set $accessToken see the Powershell example of \"authentication | Request a token\"\nInvoke-RestMethod \"https://metasys-server.example.com/api/v6/equipment/b78fa672-3ec9-4794-bd00-7aeafeb9cde0\" `\n  -Headers @{\n    Authorization = \"Bearer $accessToken\"\n  }"},{"lang":"text","label":"PS Metasys Rest Client","source":"# Login with Connect-MetasysAccount first.\n# See PS Metasys Rest Client example for \"authentication | Request access token\".\nInvoke-MetasysMethod /equipment/b78fa672-3ec9-4794-bd00-7aeafeb9cde0"},{"lang":"javascript","label":"Node + Axios","source":"// See Node + Axios example of \"authentication | Request access token\"\n// to see how to initialize the variables `axiosClient` and `accessToken`\n\nconst headers = {\n  'Authorization': `Bearer ${accessToken}`,\n};\n\nconst response = await axiosClient.get(\n  '/equipment/b78fa672-3ec9-4794-bd00-7aeafeb9cde0', {\n  headers\n});"},{"lang":"python","label":"Python","source":"# See Python example for \"authentication | Request access token\"\n# to see how to create conn object and set `access_token` variable\nurl = \"/api/v6/equipment/b78fa672-3ec9-4794-bd00-7aeafeb9cde0\"\nheaders = {\n    \"Authorization\": f\"Bearer {access_token}\"\n}\n\nconn.request(\"GET\", url, headers=headers)\n\nres = conn.getresponse()"},{"lang":"java","label":"Java","source":"// See Java example for \"authentication | Request access token\"\n// to see how to set `accessToken` variable\nHttpRequest request = HttpRequest.newBuilder()\n    .uri(URI.create(\"https://metasys-server.example.com/api/v6/equipment/b78fa672-3ec9-4794-bd00-7aeafeb9cde0\"))\n    .header(\"Authorization\", \"Bearer \" + accessToken)\n    .method(\"GET\", HttpRequest.BodyPublishers.noBody())\n    .build();\nHttpResponse<String> response = HttpClient.newHttpClient().send(request, HttpResponse.BodyHandlers.ofString());"}]}},"/equipment/{equipmentId}/spaces":{"get":{"summary":"Get spaces served by an equipment instance","description":"Retrieves the collection of spaces served by the specified equipment instance.","operationId":"getEquipmentSpaces","parameters":[{"$ref":"#/components/parameters/equipmentId"},{"$ref":"#/components/parameters/page"},{"$ref":"#/components/parameters/pageSize"},{"$ref":"#/components/parameters/spacesSort"}],"responses":{"200":{"description":"Success.","content":{"application/vnd.metasysapi.v6+json":{"schema":{"$ref":"#/components/schemas/spaces"},"examples":{"spaces":{"$ref":"#/components/examples/equipmentSpaces"}}}}}},"tags":["spaces"],"x-codeSamples":[{"lang":"shell","label":"Shell + Curl","source":"# To set accessToken see the Shell + Curl example for \"authentication | Request access token\"\ncurl --request GET \\\n  --url https://metasys-server.example.com/api/v6/equipment/b78fa672-3ec9-4794-bd00-7aeafeb9cde0/spaces \\\n  --header \"Authorization: Bearer $accessToken\""},{"lang":"csharp","label":"C# + Flurl","source":"// See CSharp + Flurl example for \"authentication | Request access token\"\n// to see how to import Flurl and set `accessToken` variable\nvar response = await \"https://metasys-server.example.com/api/v6/equipment/b78fa672-3ec9-4794-bd00-7aeafeb9cde0/spaces\"\n    .WithHeader(\"Authorization\", $\"Bearer {accessToken}\")\n    .GetAsync();"},{"lang":"text","label":"Powershell","source":"# To set $accessToken see the Powershell example of \"authentication | Request a token\"\nInvoke-RestMethod \"https://metasys-server.example.com/api/v6/equipment/b78fa672-3ec9-4794-bd00-7aeafeb9cde0/spaces\" `\n  -Headers @{\n    Authorization = \"Bearer $accessToken\"\n  }"},{"lang":"text","label":"PS Metasys Rest Client","source":"# Login with Connect-MetasysAccount first.\n# See PS Metasys Rest Client example for \"authentication | Request access token\".\nInvoke-MetasysMethod /equipment/b78fa672-3ec9-4794-bd00-7aeafeb9cde0/spaces"},{"lang":"javascript","label":"Node + Axios","source":"// See Node + Axios example of \"authentication | Request access token\"\n// to see how to initialize the variables `axiosClient` and `accessToken`\n\nconst headers = {\n  'Authorization': `Bearer ${accessToken}`,\n};\n\nconst response = await axiosClient.get(\n  '/equipment/b78fa672-3ec9-4794-bd00-7aeafeb9cde0/spaces', {\n  headers\n});"},{"lang":"python","label":"Python","source":"# See Python example for \"authentication | Request access token\"\n# to see how to create conn object and set `access_token` variable\nurl = \"/api/v6/equipment/b78fa672-3ec9-4794-bd00-7aeafeb9cde0/spaces\"\nheaders = {\n    \"Authorization\": f\"Bearer {access_token}\"\n}\n\nconn.request(\"GET\", url, headers=headers)\n\nres = conn.getresponse()"},{"lang":"java","label":"Java","source":"// See Java example for \"authentication | Request access token\"\n// to see how to set `accessToken` variable\nHttpRequest request = HttpRequest.newBuilder()\n    .uri(URI.create(\"https://metasys-server.example.com/api/v6/equipment/b78fa672-3ec9-4794-bd00-7aeafeb9cde0/spaces\"))\n    .header(\"Authorization\", \"Bearer \" + accessToken)\n    .method(\"GET\", HttpRequest.BodyPublishers.noBody())\n    .build();\nHttpResponse<String> response = HttpClient.newHttpClient().send(request, HttpResponse.BodyHandlers.ofString());"}]}},"/equipment/{equipmentId}/equipment":{"get":{"summary":"Get equipment served by equipment","deprecated":true,"description":"This operation is deprecated starting with Metasys Release 15.0. Use\n[Get served by equipment](#tag/equipment/operation/getServedEquipment)\ninstead. It performs the same operation but with a path that is more\ndescriptive of its task.\n\nRetrieves the equipment served by the specified equipment instance.\n","operationId":"getServedByEquipment","parameters":[{"$ref":"#/components/parameters/equipmentId"},{"$ref":"#/components/parameters/page"},{"$ref":"#/components/parameters/pageSize"},{"$ref":"#/components/parameters/equipmentSort"}],"responses":{"200":{"description":"Success.","content":{"application/vnd.metasysapi.v6+json":{"schema":{"$ref":"#/components/schemas/equipmentItemsLegacy"},"examples":{"equipment":{"$ref":"#/components/examples/servedByEquipmentItems"}}}}}},"tags":["equipment"],"x-codeSamples":[{"lang":"shell","label":"Shell + Curl","source":"# To set accessToken see the Shell + Curl example for \"authentication | Request access token\"\ncurl --request GET \\\n  --url https://metasys-server.example.com/api/v6/equipment/b78fa672-3ec9-4794-bd00-7aeafeb9cde0/equipment \\\n  --header \"Authorization: Bearer $accessToken\""},{"lang":"csharp","label":"C# + Flurl","source":"// See CSharp + Flurl example for \"authentication | Request access token\"\n// to see how to import Flurl and set `accessToken` variable\nvar response = await \"https://metasys-server.example.com/api/v6/equipment/b78fa672-3ec9-4794-bd00-7aeafeb9cde0/equipment\"\n    .WithHeader(\"Authorization\", $\"Bearer {accessToken}\")\n    .GetAsync();"},{"lang":"text","label":"Powershell","source":"# To set $accessToken see the Powershell example of \"authentication | Request a token\"\nInvoke-RestMethod \"https://metasys-server.example.com/api/v6/equipment/b78fa672-3ec9-4794-bd00-7aeafeb9cde0/equipment\" `\n  -Headers @{\n    Authorization = \"Bearer $accessToken\"\n  }"},{"lang":"text","label":"PS Metasys Rest Client","source":"# Login with Connect-MetasysAccount first.\n# See PS Metasys Rest Client example for \"authentication | Request access token\".\nInvoke-MetasysMethod /equipment/b78fa672-3ec9-4794-bd00-7aeafeb9cde0/equipment"},{"lang":"javascript","label":"Node + Axios","source":"// See Node + Axios example of \"authentication | Request access token\"\n// to see how to initialize the variables `axiosClient` and `accessToken`\n\nconst headers = {\n  'Authorization': `Bearer ${accessToken}`,\n};\n\nconst response = await axiosClient.get(\n  '/equipment/b78fa672-3ec9-4794-bd00-7aeafeb9cde0/equipment', {\n  headers\n});"},{"lang":"python","label":"Python","source":"# See Python example for \"authentication | Request access token\"\n# to see how to create conn object and set `access_token` variable\nurl = \"/api/v6/equipment/b78fa672-3ec9-4794-bd00-7aeafeb9cde0/equipment\"\nheaders = {\n    \"Authorization\": f\"Bearer {access_token}\"\n}\n\nconn.request(\"GET\", url, headers=headers)\n\nres = conn.getresponse()"},{"lang":"java","label":"Java","source":"// See Java example for \"authentication | Request access token\"\n// to see how to set `accessToken` variable\nHttpRequest request = HttpRequest.newBuilder()\n    .uri(URI.create(\"https://metasys-server.example.com/api/v6/equipment/b78fa672-3ec9-4794-bd00-7aeafeb9cde0/equipment\"))\n    .header(\"Authorization\", \"Bearer \" + accessToken)\n    .method(\"GET\", HttpRequest.BodyPublishers.noBody())\n    .build();\nHttpResponse<String> response = HttpClient.newHttpClient().send(request, HttpResponse.BodyHandlers.ofString());"}]}},"/equipment/{equipmentId}/upstreamEquipment":{"get":{"summary":"Get upstream equipment","description":"Retrieves the collection of all upstream equipment serving the specified equipment instance, including directly serving equipment and equipment that further serve the directly serving equipment recursively.","operationId":"getUpstreamEquipment","parameters":[{"$ref":"#/components/parameters/servedByEquipmentId"},{"$ref":"#/components/parameters/page"},{"$ref":"#/components/parameters/pageSize"},{"$ref":"#/components/parameters/equipmentSort"}],"responses":{"200":{"description":"Success.","content":{"application/vnd.metasysapi.v6+json":{"schema":{"$ref":"#/components/schemas/equipmentItemsLegacy"},"examples":{"equipment":{"$ref":"#/components/examples/upstreamEquipmentItems"}}}}}},"tags":["equipment"],"x-codeSamples":[{"lang":"shell","label":"Shell + Curl","source":"# To set accessToken see the Shell + Curl example for \"authentication | Request access token\"\ncurl --request GET \\\n  --url https://metasys-server.example.com/api/v6/equipment/04d68394-3415-4813-b5ec-43d840deee38/upstreamEquipment \\\n  --header \"Authorization: Bearer $accessToken\""},{"lang":"csharp","label":"C# + Flurl","source":"// See CSharp + Flurl example for \"authentication | Request access token\"\n// to see how to import Flurl and set `accessToken` variable\nvar response = await \"https://metasys-server.example.com/api/v6/equipment/04d68394-3415-4813-b5ec-43d840deee38/upstreamEquipment\"\n    .WithHeader(\"Authorization\", $\"Bearer {accessToken}\")\n    .GetAsync();"},{"lang":"text","label":"Powershell","source":"# To set $accessToken see the Powershell example of \"authentication | Request a token\"\nInvoke-RestMethod \"https://metasys-server.example.com/api/v6/equipment/04d68394-3415-4813-b5ec-43d840deee38/upstreamEquipment\" `\n  -Headers @{\n    Authorization = \"Bearer $accessToken\"\n  }"},{"lang":"text","label":"PS Metasys Rest Client","source":"# Login with Connect-MetasysAccount first.\n# See PS Metasys Rest Client example for \"authentication | Request access token\".\nInvoke-MetasysMethod /equipment/04d68394-3415-4813-b5ec-43d840deee38/upstreamEquipment"},{"lang":"javascript","label":"Node + Axios","source":"// See Node + Axios example of \"authentication | Request access token\"\n// to see how to initialize the variables `axiosClient` and `accessToken`\n\nconst headers = {\n  'Authorization': `Bearer ${accessToken}`,\n};\n\nconst response = await axiosClient.get(\n  '/equipment/04d68394-3415-4813-b5ec-43d840deee38/upstreamEquipment', {\n  headers\n});"},{"lang":"python","label":"Python","source":"# See Python example for \"authentication | Request access token\"\n# to see how to create conn object and set `access_token` variable\nurl = \"/api/v6/equipment/04d68394-3415-4813-b5ec-43d840deee38/upstreamEquipment\"\nheaders = {\n    \"Authorization\": f\"Bearer {access_token}\"\n}\n\nconn.request(\"GET\", url, headers=headers)\n\nres = conn.getresponse()"},{"lang":"java","label":"Java","source":"// See Java example for \"authentication | Request access token\"\n// to see how to set `accessToken` variable\nHttpRequest request = HttpRequest.newBuilder()\n    .uri(URI.create(\"https://metasys-server.example.com/api/v6/equipment/04d68394-3415-4813-b5ec-43d840deee38/upstreamEquipment\"))\n    .header(\"Authorization\", \"Bearer \" + accessToken)\n    .method(\"GET\", HttpRequest.BodyPublishers.noBody())\n    .build();\nHttpResponse<String> response = HttpClient.newHttpClient().send(request, HttpResponse.BodyHandlers.ofString());"}]}},"/equipment/{equipmentId}/networkDevices":{"get":{"summary":"List network devices hosting an equipment instance","description":"Retrieves the collection of network devices that host the specified equipment instance, along with the parents of those network devices. A network device hosts an equipment when the equipment defines points that map to an attribute of any object contained on the network device.","operationId":"getNetworkDevicesHostingEquipment","parameters":[{"$ref":"#/components/parameters/equipmentId"},{"$ref":"#/components/parameters/page"},{"$ref":"#/components/parameters/pageSize"},{"$ref":"#/components/parameters/devicesSort"}],"responses":{"200":{"description":"Success.","content":{"application/vnd.metasysapi.v6+json":{"schema":{"$ref":"#/components/schemas/networkDevices"},"examples":{"spaces":{"$ref":"#/components/examples/networkDevicesHostingEquipment"}}}}}},"tags":["network-devices"],"x-codeSamples":[{"lang":"shell","label":"Shell + Curl","source":"# To set accessToken see the Shell + Curl example for \"authentication | Request access token\"\ncurl --request GET \\\n  --url https://metasys-server.example.com/api/v6/equipment/b78fa672-3ec9-4794-bd00-7aeafeb9cde0/networkDevices \\\n  --header \"Authorization: Bearer $accessToken\""},{"lang":"csharp","label":"C# + Flurl","source":"// See CSharp + Flurl example for \"authentication | Request access token\"\n// to see how to import Flurl and set `accessToken` variable\nvar response = await \"https://metasys-server.example.com/api/v6/equipment/b78fa672-3ec9-4794-bd00-7aeafeb9cde0/networkDevices\"\n    .WithHeader(\"Authorization\", $\"Bearer {accessToken}\")\n    .GetAsync();"},{"lang":"text","label":"Powershell","source":"# To set $accessToken see the Powershell example of \"authentication | Request a token\"\nInvoke-RestMethod \"https://metasys-server.example.com/api/v6/equipment/b78fa672-3ec9-4794-bd00-7aeafeb9cde0/networkDevices\" `\n  -Headers @{\n    Authorization = \"Bearer $accessToken\"\n  }"},{"lang":"text","label":"PS Metasys Rest Client","source":"# Login with Connect-MetasysAccount first.\n# See PS Metasys Rest Client example for \"authentication | Request access token\".\nInvoke-MetasysMethod /equipment/b78fa672-3ec9-4794-bd00-7aeafeb9cde0/networkDevices"},{"lang":"javascript","label":"Node + Axios","source":"// See Node + Axios example of \"authentication | Request access token\"\n// to see how to initialize the variables `axiosClient` and `accessToken`\n\nconst headers = {\n  'Authorization': `Bearer ${accessToken}`,\n};\n\nconst response = await axiosClient.get(\n  '/equipment/b78fa672-3ec9-4794-bd00-7aeafeb9cde0/networkDevices', {\n  headers\n});"},{"lang":"python","label":"Python","source":"# See Python example for \"authentication | Request access token\"\n# to see how to create conn object and set `access_token` variable\nurl = \"/api/v6/equipment/b78fa672-3ec9-4794-bd00-7aeafeb9cde0/networkDevices\"\nheaders = {\n    \"Authorization\": f\"Bearer {access_token}\"\n}\n\nconn.request(\"GET\", url, headers=headers)\n\nres = conn.getresponse()"},{"lang":"java","label":"Java","source":"// See Java example for \"authentication | Request access token\"\n// to see how to set `accessToken` variable\nHttpRequest request = HttpRequest.newBuilder()\n    .uri(URI.create(\"https://metasys-server.example.com/api/v6/equipment/b78fa672-3ec9-4794-bd00-7aeafeb9cde0/networkDevices\"))\n    .header(\"Authorization\", \"Bearer \" + accessToken)\n    .method(\"GET\", HttpRequest.BodyPublishers.noBody())\n    .build();\nHttpResponse<String> response = HttpClient.newHttpClient().send(request, HttpResponse.BodyHandlers.ofString());"}]}},"/equipment/{equipmentId}/points":{"get":{"summary":"List equipment points","description":"Retrieves the collection of points defined for the specified equipment instance. Each point contains a mapping to an attribute on an object.","operationId":"getEquipmentPoints","parameters":[{"$ref":"#/components/parameters/equipmentId"},{"$ref":"#/components/parameters/page"},{"$ref":"#/components/parameters/pageSize"},{"$ref":"#/components/parameters/equipmentPointsSort"}],"responses":{"200":{"description":"Success.","content":{"application/vnd.metasysapi.v6+json":{"schema":{"$ref":"#/components/schemas/equipmentPoints"},"examples":{"zoneTemperaturePoint":{"$ref":"#/components/examples/get-equipment-points"}}}}},"403":{"description":"The client is not authorized to modify or delete this equipment.","content":{"application/vnd.metasysapi.v6":{"schema":{"$ref":"#/components/schemas/errorMessage"}}}},"404":{"description":"The provided identifier does not match any known equipment.","content":{"application/vnd.metasysapi.v6":{"schema":{"$ref":"#/components/schemas/errorMessage"}}}}},"tags":["equipment"],"x-codeSamples":[{"lang":"shell","label":"Shell + Curl","source":"# To set accessToken see the Shell + Curl example for \"authentication | Request access token\"\ncurl --request GET \\\n  --url https://metasys-server.example.com/api/v6/equipment/b78fa672-3ec9-4794-bd00-7aeafeb9cde0/points \\\n  --header \"Authorization: Bearer $accessToken\""},{"lang":"csharp","label":"C# + Flurl","source":"// See CSharp + Flurl example for \"authentication | Request access token\"\n// to see how to import Flurl and set `accessToken` variable\nvar response = await \"https://metasys-server.example.com/api/v6/equipment/b78fa672-3ec9-4794-bd00-7aeafeb9cde0/points\"\n    .WithHeader(\"Authorization\", $\"Bearer {accessToken}\")\n    .GetAsync();"},{"lang":"text","label":"Powershell","source":"# To set $accessToken see the Powershell example of \"authentication | Request a token\"\nInvoke-RestMethod \"https://metasys-server.example.com/api/v6/equipment/b78fa672-3ec9-4794-bd00-7aeafeb9cde0/points\" `\n  -Headers @{\n    Authorization = \"Bearer $accessToken\"\n  }"},{"lang":"text","label":"PS Metasys Rest Client","source":"# Login with Connect-MetasysAccount first.\n# See PS Metasys Rest Client example for \"authentication | Request access token\".\nInvoke-MetasysMethod /equipment/b78fa672-3ec9-4794-bd00-7aeafeb9cde0/points"},{"lang":"javascript","label":"Node + Axios","source":"// See Node + Axios example of \"authentication | Request access token\"\n// to see how to initialize the variables `axiosClient` and `accessToken`\n\nconst headers = {\n  'Authorization': `Bearer ${accessToken}`,\n};\n\nconst response = await axiosClient.get(\n  '/equipment/b78fa672-3ec9-4794-bd00-7aeafeb9cde0/points', {\n  headers\n});"},{"lang":"python","label":"Python","source":"# See Python example for \"authentication | Request access token\"\n# to see how to create conn object and set `access_token` variable\nurl = \"/api/v6/equipment/b78fa672-3ec9-4794-bd00-7aeafeb9cde0/points\"\nheaders = {\n    \"Authorization\": f\"Bearer {access_token}\"\n}\n\nconn.request(\"GET\", url, headers=headers)\n\nres = conn.getresponse()"},{"lang":"java","label":"Java","source":"// See Java example for \"authentication | Request access token\"\n// to see how to set `accessToken` variable\nHttpRequest request = HttpRequest.newBuilder()\n    .uri(URI.create(\"https://metasys-server.example.com/api/v6/equipment/b78fa672-3ec9-4794-bd00-7aeafeb9cde0/points\"))\n    .header(\"Authorization\", \"Bearer \" + accessToken)\n    .method(\"GET\", HttpRequest.BodyPublishers.noBody())\n    .build();\nHttpResponse<String> response = HttpClient.newHttpClient().send(request, HttpResponse.BodyHandlers.ofString());"}]}},"/spaces":{"get":{"summary":"Get spaces","description":"This operation is deprecated starting with Metasys Release 15.0. Use\n[Get spaces tree](#tag/spaces/operation/getSpacesTreeRoot) instead.\n\nRetrieves the collection of spaces.\n","operationId":"getSpaces","deprecated":true,"parameters":[{"$ref":"#/components/parameters/parameters_type"},{"$ref":"#/components/parameters/page"},{"$ref":"#/components/parameters/pageSize"},{"$ref":"#/components/parameters/spacesSort"}],"responses":{"200":{"description":"Success.","content":{"application/vnd.metasysapi.v6+json":{"schema":{"$ref":"#/components/schemas/spaces"},"examples":{"spaces":{"$ref":"#/components/examples/spaces"}}}}}},"tags":["spaces"],"x-codeSamples":[{"lang":"shell","label":"Shell + Curl","source":"# To set accessToken see the Shell + Curl example for \"authentication | Request access token\"\ncurl --request GET \\\n  --url https://metasys-server.example.com/api/v6/spaces \\\n  --header \"Authorization: Bearer $accessToken\""},{"lang":"csharp","label":"C# + Flurl","source":"// See CSharp + Flurl example for \"authentication | Request access token\"\n// to see how to import Flurl and set `accessToken` variable\nvar response = await \"https://metasys-server.example.com/api/v6/spaces\"\n    .WithHeader(\"Authorization\", $\"Bearer {accessToken}\")\n    .GetAsync();"},{"lang":"text","label":"Powershell","source":"# To set $accessToken see the Powershell example of \"authentication | Request a token\"\nInvoke-RestMethod \"https://metasys-server.example.com/api/v6/spaces\" `\n  -Headers @{\n    Authorization = \"Bearer $accessToken\"\n  }"},{"lang":"text","label":"PS Metasys Rest Client","source":"# Login with Connect-MetasysAccount first.\n# See PS Metasys Rest Client example for \"authentication | Request access token\".\nInvoke-MetasysMethod /spaces"},{"lang":"javascript","label":"Node + Axios","source":"// See Node + Axios example of \"authentication | Request access token\"\n// to see how to initialize the variables `axiosClient` and `accessToken`\n\nconst headers = {\n  'Authorization': `Bearer ${accessToken}`,\n};\n\nconst response = await axiosClient.get(\n  '/spaces', {\n  headers\n});"},{"lang":"python","label":"Python","source":"# See Python example for \"authentication | Request access token\"\n# to see how to create conn object and set `access_token` variable\nurl = \"/api/v6/spaces\"\nheaders = {\n    \"Authorization\": f\"Bearer {access_token}\"\n}\n\nconn.request(\"GET\", url, headers=headers)\n\nres = conn.getresponse()"},{"lang":"java","label":"Java","source":"// See Java example for \"authentication | Request access token\"\n// to see how to set `accessToken` variable\nHttpRequest request = HttpRequest.newBuilder()\n    .uri(URI.create(\"https://metasys-server.example.com/api/v6/spaces\"))\n    .header(\"Authorization\", \"Bearer \" + accessToken)\n    .method(\"GET\", HttpRequest.BodyPublishers.noBody())\n    .build();\nHttpResponse<String> response = HttpClient.newHttpClient().send(request, HttpResponse.BodyHandlers.ofString());"}]}},"/spaces/{spaceId}":{"get":{"summary":"Get a single space","description":"Retrieves the specified space.","operationId":"getSpace","parameters":[{"$ref":"#/components/parameters/spaceId"}],"responses":{"200":{"description":"Success.","content":{"application/vnd.metasysapi.v6+json":{"schema":{"$ref":"#/components/schemas/schemas_space"},"examples":{"spaces":{"$ref":"#/components/examples/space"}}}}},"403":{"description":"The client is not authorized to modify or delete this space.","content":{"application/vnd.metasysapi.v6":{"schema":{"$ref":"#/components/schemas/errorMessage"}}}},"404":{"description":"Provided identifier does not match any known space","content":{"application/vnd.metasysapi.v6":{"schema":{"$ref":"#/components/schemas/errorMessage"}}}}},"tags":["spaces"],"x-codeSamples":[{"lang":"shell","label":"Shell + Curl","source":"# To set accessToken see the Shell + Curl example for \"authentication | Request access token\"\ncurl --request GET \\\n  --url https://metasys-server.example.com/api/v6/spaces/bf254f63-2cbb-4195-8c53-a1d6fcbe54f6 \\\n  --header \"Authorization: Bearer $accessToken\""},{"lang":"csharp","label":"C# + Flurl","source":"// See CSharp + Flurl example for \"authentication | Request access token\"\n// to see how to import Flurl and set `accessToken` variable\nvar response = await \"https://metasys-server.example.com/api/v6/spaces/bf254f63-2cbb-4195-8c53-a1d6fcbe54f6\"\n    .WithHeader(\"Authorization\", $\"Bearer {accessToken}\")\n    .GetAsync();"},{"lang":"text","label":"Powershell","source":"# To set $accessToken see the Powershell example of \"authentication | Request a token\"\nInvoke-RestMethod \"https://metasys-server.example.com/api/v6/spaces/bf254f63-2cbb-4195-8c53-a1d6fcbe54f6\" `\n  -Headers @{\n    Authorization = \"Bearer $accessToken\"\n  }"},{"lang":"text","label":"PS Metasys Rest Client","source":"# Login with Connect-MetasysAccount first.\n# See PS Metasys Rest Client example for \"authentication | Request access token\".\nInvoke-MetasysMethod /spaces/bf254f63-2cbb-4195-8c53-a1d6fcbe54f6"},{"lang":"javascript","label":"Node + Axios","source":"// See Node + Axios example of \"authentication | Request access token\"\n// to see how to initialize the variables `axiosClient` and `accessToken`\n\nconst headers = {\n  'Authorization': `Bearer ${accessToken}`,\n};\n\nconst response = await axiosClient.get(\n  '/spaces/bf254f63-2cbb-4195-8c53-a1d6fcbe54f6', {\n  headers\n});"},{"lang":"python","label":"Python","source":"# See Python example for \"authentication | Request access token\"\n# to see how to create conn object and set `access_token` variable\nurl = \"/api/v6/spaces/bf254f63-2cbb-4195-8c53-a1d6fcbe54f6\"\nheaders = {\n    \"Authorization\": f\"Bearer {access_token}\"\n}\n\nconn.request(\"GET\", url, headers=headers)\n\nres = conn.getresponse()"},{"lang":"java","label":"Java","source":"// See Java example for \"authentication | Request access token\"\n// to see how to set `accessToken` variable\nHttpRequest request = HttpRequest.newBuilder()\n    .uri(URI.create(\"https://metasys-server.example.com/api/v6/spaces/bf254f63-2cbb-4195-8c53-a1d6fcbe54f6\"))\n    .header(\"Authorization\", \"Bearer \" + accessToken)\n    .method(\"GET\", HttpRequest.BodyPublishers.noBody())\n    .build();\nHttpResponse<String> response = HttpClient.newHttpClient().send(request, HttpResponse.BodyHandlers.ofString());"}]}},"/spaces/{spaceId}/spaces":{"get":{"summary":"Get space children","description":"This operation is deprecated starting with Metasys Release 15.0. Use\n[Get spaces subtree](#tag/spaces/operation/getSpaceTreeChildren) instead.\n\nRetrieves the collection of spaces that are located within the specified\nspace.\n","operationId":"getChildSpaces","deprecated":true,"parameters":[{"$ref":"#/components/parameters/spaceId"},{"$ref":"#/components/parameters/page"},{"$ref":"#/components/parameters/pageSize"},{"$ref":"#/components/parameters/spacesSort"}],"responses":{"200":{"description":"Success.","content":{"application/vnd.metasysapi.v6+json":{"schema":{"$ref":"#/components/schemas/spaces"},"examples":{"spaces":{"$ref":"#/components/examples/childSpaces"}}}}}},"tags":["spaces"],"x-codeSamples":[{"lang":"shell","label":"Shell + Curl","source":"# To set accessToken see the Shell + Curl example for \"authentication | Request access token\"\ncurl --request GET \\\n  --url https://metasys-server.example.com/api/v6/spaces/bf254f63-2cbb-4195-8c53-a1d6fcbe54f6/spaces \\\n  --header \"Authorization: Bearer $accessToken\""},{"lang":"csharp","label":"C# + Flurl","source":"// See CSharp + Flurl example for \"authentication | Request access token\"\n// to see how to import Flurl and set `accessToken` variable\nvar response = await \"https://metasys-server.example.com/api/v6/spaces/bf254f63-2cbb-4195-8c53-a1d6fcbe54f6/spaces\"\n    .WithHeader(\"Authorization\", $\"Bearer {accessToken}\")\n    .GetAsync();"},{"lang":"text","label":"Powershell","source":"# To set $accessToken see the Powershell example of \"authentication | Request a token\"\nInvoke-RestMethod \"https://metasys-server.example.com/api/v6/spaces/bf254f63-2cbb-4195-8c53-a1d6fcbe54f6/spaces\" `\n  -Headers @{\n    Authorization = \"Bearer $accessToken\"\n  }"},{"lang":"text","label":"PS Metasys Rest Client","source":"# Login with Connect-MetasysAccount first.\n# See PS Metasys Rest Client example for \"authentication | Request access token\".\nInvoke-MetasysMethod /spaces/bf254f63-2cbb-4195-8c53-a1d6fcbe54f6/spaces"},{"lang":"javascript","label":"Node + Axios","source":"// See Node + Axios example of \"authentication | Request access token\"\n// to see how to initialize the variables `axiosClient` and `accessToken`\n\nconst headers = {\n  'Authorization': `Bearer ${accessToken}`,\n};\n\nconst response = await axiosClient.get(\n  '/spaces/bf254f63-2cbb-4195-8c53-a1d6fcbe54f6/spaces', {\n  headers\n});"},{"lang":"python","label":"Python","source":"# See Python example for \"authentication | Request access token\"\n# to see how to create conn object and set `access_token` variable\nurl = \"/api/v6/spaces/bf254f63-2cbb-4195-8c53-a1d6fcbe54f6/spaces\"\nheaders = {\n    \"Authorization\": f\"Bearer {access_token}\"\n}\n\nconn.request(\"GET\", url, headers=headers)\n\nres = conn.getresponse()"},{"lang":"java","label":"Java","source":"// See Java example for \"authentication | Request access token\"\n// to see how to set `accessToken` variable\nHttpRequest request = HttpRequest.newBuilder()\n    .uri(URI.create(\"https://metasys-server.example.com/api/v6/spaces/bf254f63-2cbb-4195-8c53-a1d6fcbe54f6/spaces\"))\n    .header(\"Authorization\", \"Bearer \" + accessToken)\n    .method(\"GET\", HttpRequest.BodyPublishers.noBody())\n    .build();\nHttpResponse<String> response = HttpClient.newHttpClient().send(request, HttpResponse.BodyHandlers.ofString());"}]}},"/spaces/{spaceId}/equipment":{"get":{"summary":"Get equipment serving a space","deprecated":true,"description":"Use\n[Get equipment serving space](#tag/equipment/operation/getSpaceServingEquipment)\ninstead. It performs the same operation but with a path that is more\ndescriptive of its task.\n\nRetrieves the collection of equipment that serve the specified space.\n","operationId":"getEquipmentServingSpace","parameters":[{"$ref":"#/components/parameters/spaceId"},{"$ref":"#/components/parameters/page"},{"$ref":"#/components/parameters/pageSize"},{"$ref":"#/components/parameters/equipmentSort"}],"responses":{"200":{"description":"Success.","content":{"application/vnd.metasysapi.v6+json":{"schema":{"$ref":"#/components/schemas/equipmentItemsLegacy"},"examples":{"equipment":{"$ref":"#/components/examples/equipmentServingSpace"}}}}}},"tags":["equipment"],"x-codeSamples":[{"lang":"shell","label":"Shell + Curl","source":"# To set accessToken see the Shell + Curl example for \"authentication | Request access token\"\ncurl --request GET \\\n  --url https://metasys-server.example.com/api/v6/spaces/bf254f63-2cbb-4195-8c53-a1d6fcbe54f6/equipment \\\n  --header \"Authorization: Bearer $accessToken\""},{"lang":"csharp","label":"C# + Flurl","source":"// See CSharp + Flurl example for \"authentication | Request access token\"\n// to see how to import Flurl and set `accessToken` variable\nvar response = await \"https://metasys-server.example.com/api/v6/spaces/bf254f63-2cbb-4195-8c53-a1d6fcbe54f6/equipment\"\n    .WithHeader(\"Authorization\", $\"Bearer {accessToken}\")\n    .GetAsync();"},{"lang":"text","label":"Powershell","source":"# To set $accessToken see the Powershell example of \"authentication | Request a token\"\nInvoke-RestMethod \"https://metasys-server.example.com/api/v6/spaces/bf254f63-2cbb-4195-8c53-a1d6fcbe54f6/equipment\" `\n  -Headers @{\n    Authorization = \"Bearer $accessToken\"\n  }"},{"lang":"text","label":"PS Metasys Rest Client","source":"# Login with Connect-MetasysAccount first.\n# See PS Metasys Rest Client example for \"authentication | Request access token\".\nInvoke-MetasysMethod /spaces/bf254f63-2cbb-4195-8c53-a1d6fcbe54f6/equipment"},{"lang":"javascript","label":"Node + Axios","source":"// See Node + Axios example of \"authentication | Request access token\"\n// to see how to initialize the variables `axiosClient` and `accessToken`\n\nconst headers = {\n  'Authorization': `Bearer ${accessToken}`,\n};\n\nconst response = await axiosClient.get(\n  '/spaces/bf254f63-2cbb-4195-8c53-a1d6fcbe54f6/equipment', {\n  headers\n});"},{"lang":"python","label":"Python","source":"# See Python example for \"authentication | Request access token\"\n# to see how to create conn object and set `access_token` variable\nurl = \"/api/v6/spaces/bf254f63-2cbb-4195-8c53-a1d6fcbe54f6/equipment\"\nheaders = {\n    \"Authorization\": f\"Bearer {access_token}\"\n}\n\nconn.request(\"GET\", url, headers=headers)\n\nres = conn.getresponse()"},{"lang":"java","label":"Java","source":"// See Java example for \"authentication | Request access token\"\n// to see how to set `accessToken` variable\nHttpRequest request = HttpRequest.newBuilder()\n    .uri(URI.create(\"https://metasys-server.example.com/api/v6/spaces/bf254f63-2cbb-4195-8c53-a1d6fcbe54f6/equipment\"))\n    .header(\"Authorization\", \"Bearer \" + accessToken)\n    .method(\"GET\", HttpRequest.BodyPublishers.noBody())\n    .build();\nHttpResponse<String> response = HttpClient.newHttpClient().send(request, HttpResponse.BodyHandlers.ofString());"}]}},"/spaces/{spaceId}/networkDevices":{"get":{"summary":"List network devices serving a space","description":"Retrieves the collection of network devices that serve the specified space. A space serves a network device when any equipment instance serving the space defines points that map to an attribute of any object contained on the network device.","operationId":"getNetworkDevicesServingSpace","parameters":[{"$ref":"#/components/parameters/spaceId"},{"$ref":"#/components/parameters/page"},{"$ref":"#/components/parameters/pageSize"},{"$ref":"#/components/parameters/devicesSort"}],"responses":{"200":{"description":"Success.","content":{"application/vnd.metasysapi.v6+json":{"schema":{"$ref":"#/components/schemas/networkDevices"},"examples":{"spaces":{"$ref":"#/components/examples/networkDevicesServingSpace"}}}}}},"tags":["network-devices"],"x-codeSamples":[{"lang":"shell","label":"Shell + Curl","source":"# To set accessToken see the Shell + Curl example for \"authentication | Request access token\"\ncurl --request GET \\\n  --url https://metasys-server.example.com/api/v6/spaces/bf254f63-2cbb-4195-8c53-a1d6fcbe54f6/networkDevices \\\n  --header \"Authorization: Bearer $accessToken\""},{"lang":"csharp","label":"C# + Flurl","source":"// See CSharp + Flurl example for \"authentication | Request access token\"\n// to see how to import Flurl and set `accessToken` variable\nvar response = await \"https://metasys-server.example.com/api/v6/spaces/bf254f63-2cbb-4195-8c53-a1d6fcbe54f6/networkDevices\"\n    .WithHeader(\"Authorization\", $\"Bearer {accessToken}\")\n    .GetAsync();"},{"lang":"text","label":"Powershell","source":"# To set $accessToken see the Powershell example of \"authentication | Request a token\"\nInvoke-RestMethod \"https://metasys-server.example.com/api/v6/spaces/bf254f63-2cbb-4195-8c53-a1d6fcbe54f6/networkDevices\" `\n  -Headers @{\n    Authorization = \"Bearer $accessToken\"\n  }"},{"lang":"text","label":"PS Metasys Rest Client","source":"# Login with Connect-MetasysAccount first.\n# See PS Metasys Rest Client example for \"authentication | Request access token\".\nInvoke-MetasysMethod /spaces/bf254f63-2cbb-4195-8c53-a1d6fcbe54f6/networkDevices"},{"lang":"javascript","label":"Node + Axios","source":"// See Node + Axios example of \"authentication | Request access token\"\n// to see how to initialize the variables `axiosClient` and `accessToken`\n\nconst headers = {\n  'Authorization': `Bearer ${accessToken}`,\n};\n\nconst response = await axiosClient.get(\n  '/spaces/bf254f63-2cbb-4195-8c53-a1d6fcbe54f6/networkDevices', {\n  headers\n});"},{"lang":"python","label":"Python","source":"# See Python example for \"authentication | Request access token\"\n# to see how to create conn object and set `access_token` variable\nurl = \"/api/v6/spaces/bf254f63-2cbb-4195-8c53-a1d6fcbe54f6/networkDevices\"\nheaders = {\n    \"Authorization\": f\"Bearer {access_token}\"\n}\n\nconn.request(\"GET\", url, headers=headers)\n\nres = conn.getresponse()"},{"lang":"java","label":"Java","source":"// See Java example for \"authentication | Request access token\"\n// to see how to set `accessToken` variable\nHttpRequest request = HttpRequest.newBuilder()\n    .uri(URI.create(\"https://metasys-server.example.com/api/v6/spaces/bf254f63-2cbb-4195-8c53-a1d6fcbe54f6/networkDevices\"))\n    .header(\"Authorization\", \"Bearer \" + accessToken)\n    .method(\"GET\", HttpRequest.BodyPublishers.noBody())\n    .build();\nHttpResponse<String> response = HttpClient.newHttpClient().send(request, HttpResponse.BodyHandlers.ofString());"}]}},"/alarms/{alarmId}":{"get":{"summary":"Get an alarm","description":"Retrieves the specified alarm.","operationId":"getAlarm","parameters":[{"$ref":"#/components/parameters/alarmId"}],"responses":{"200":{"description":"Success.","content":{"application/vnd.metasysapi.v6+json":{"schema":{"$ref":"#/components/schemas/alarm"},"examples":{"avAlarm":{"$ref":"#/components/examples/av-alarm"}}}}}},"tags":["alarms"],"x-codeSamples":[{"lang":"shell","label":"Shell + Curl","source":"# To set accessToken see the Shell + Curl example for \"authentication | Request access token\"\ncurl --request GET \\\n  --url https://metasys-server.example.com/api/v6/alarms/4d0598d4-2836-4efd-84b8-6f39754b1fc5 \\\n  --header \"Authorization: Bearer $accessToken\""},{"lang":"csharp","label":"C# + Flurl","source":"// See CSharp + Flurl example for \"authentication | Request access token\"\n// to see how to import Flurl and set `accessToken` variable\nvar response = await \"https://metasys-server.example.com/api/v6/alarms/4d0598d4-2836-4efd-84b8-6f39754b1fc5\"\n    .WithHeader(\"Authorization\", $\"Bearer {accessToken}\")\n    .GetAsync();"},{"lang":"text","label":"Powershell","source":"# To set $accessToken see the Powershell example of \"authentication | Request a token\"\nInvoke-RestMethod \"https://metasys-server.example.com/api/v6/alarms/4d0598d4-2836-4efd-84b8-6f39754b1fc5\" `\n  -Headers @{\n    Authorization = \"Bearer $accessToken\"\n  }"},{"lang":"text","label":"PS Metasys Rest Client","source":"# Login with Connect-MetasysAccount first.\n# See PS Metasys Rest Client example for \"authentication | Request access token\".\nInvoke-MetasysMethod /alarms/4d0598d4-2836-4efd-84b8-6f39754b1fc5"},{"lang":"javascript","label":"Node + Axios","source":"// See Node + Axios example of \"authentication | Request access token\"\n// to see how to initialize the variables `axiosClient` and `accessToken`\n\nconst headers = {\n  'Authorization': `Bearer ${accessToken}`,\n};\n\nconst response = await axiosClient.get(\n  '/alarms/4d0598d4-2836-4efd-84b8-6f39754b1fc5', {\n  headers\n});"},{"lang":"python","label":"Python","source":"# See Python example for \"authentication | Request access token\"\n# to see how to create conn object and set `access_token` variable\nurl = \"/api/v6/alarms/4d0598d4-2836-4efd-84b8-6f39754b1fc5\"\nheaders = {\n    \"Authorization\": f\"Bearer {access_token}\"\n}\n\nconn.request(\"GET\", url, headers=headers)\n\nres = conn.getresponse()"},{"lang":"java","label":"Java","source":"// See Java example for \"authentication | Request access token\"\n// to see how to set `accessToken` variable\nHttpRequest request = HttpRequest.newBuilder()\n    .uri(URI.create(\"https://metasys-server.example.com/api/v6/alarms/4d0598d4-2836-4efd-84b8-6f39754b1fc5\"))\n    .header(\"Authorization\", \"Bearer \" + accessToken)\n    .method(\"GET\", HttpRequest.BodyPublishers.noBody())\n    .build();\nHttpResponse<String> response = HttpClient.newHttpClient().send(request, HttpResponse.BodyHandlers.ofString());"}]},"patch":{"summary":"Edit an alarm","description":"Allows for acknowledging or discarding an alarm.","operationId":"patchAlarm","parameters":[{"$ref":"#/components/parameters/alarmId"}],"requestBody":{"content":{"application/json":{"schema":{"type":"object","properties":{"activityManagementStatus":{"type":"string","description":"The new activity management status of the alarm.\n\nThe values of this property are described as follows:\n\n- `acknowledged` - The alarm has been recognized and viewed by a\n  user. An alarm may only be acknowledged if\n  `activityManagementStatus` is currently `pending` and\n  `isAckRequired` is `true`.\n- `discarded` - The alarm has been acted upon and addressed by a\n  user. Once an alarm is discarded, it cannot be changed to any\n  other state.\n","enum":["acknowledged","discarded"]},"annotationText":{"type":"string","description":"The annotation associated with the change of alarm state.","nullable":true}},"required":["activityManagementStatus"],"example":{"activityManagementStatus":"acknowledged"}},"examples":{"acknowledgeAlarm":{"summary":"Acknowledge an alarm","value":{"activityManagementStatus":"acknowledged"}},"discardAlarm":{"summary":"Discard an alarm","value":{"activityManagementStatus":"discarded"}}}}},"required":true},"responses":{"204":{"description":"Success."},"400":{"description":"Bad request. Changing the state of an alarm may fail for a few reasons:\n\n- Acknowledging an alarm may fail if it does not require acknowledgment.\n- Acknowledging an alarm may fail if it is already acknowledged or\n  already discarded.\n- Discarding an alarm may fail if it is already discarded.\n"},"403":{"$ref":"#/components/responses/general403"}},"tags":["alarms"],"x-codeSamples":[{"lang":"shell","label":"Shell + Curl","source":"# To set accessToken see the Shell + Curl example for \"authentication | Request access token\"\ncurl --request PATCH \\\n  --url https://metasys-server.example.com/api/v6/alarms/4d0598d4-2836-4efd-84b8-6f39754b1fc5 \\\n  --header \"Authorization: Bearer $accessToken\" \\\n  --header 'Content-Type: application/json' \\\n  --data '{\"activityManagementStatus\":\"acknowledged\"}'"},{"lang":"csharp","label":"C# + Flurl","source":"// See CSharp + Flurl example for \"authentication | Request access token\"\n// to see how to import Flurl and set `accessToken` variable\nvar response = await \"https://metasys-server.example.com/api/v6/alarms/4d0598d4-2836-4efd-84b8-6f39754b1fc5\"\n    .WithHeader(\"Authorization\", $\"Bearer {accessToken}\")\n    .WithHeader(\"Content-Type\", \"application/json\")\n    .PatchStringAsync(\"{\\\"activityManagementStatus\\\":\\\"acknowledged\\\"}\");"},{"lang":"text","label":"Powershell","source":"# To set $accessToken see the Powershell example of \"authentication | Request a token\"\nInvoke-RestMethod \"https://metasys-server.example.com/api/v6/alarms/4d0598d4-2836-4efd-84b8-6f39754b1fc5\" `\n  -Method Patch `\n  -Body '{\"activityManagementStatus\":\"acknowledged\"}' `\n  -Headers @{\n    Authorization = \"Bearer $accessToken\"\n    'Content-Type' = 'application/json'\n  }"},{"lang":"text","label":"PS Metasys Rest Client","source":"# Login with Connect-MetasysAccount first.\n# See PS Metasys Rest Client example for \"authentication | Request access token\".\nInvoke-MetasysMethod /alarms/4d0598d4-2836-4efd-84b8-6f39754b1fc5 `\n  -Method Patch `\n  -Body '{\"activityManagementStatus\":\"acknowledged\"}'"},{"lang":"javascript","label":"Node + Axios","source":"// See Node + Axios example of \"authentication | Request access token\"\n// to see how to initialize the variables `axiosClient` and `accessToken`\n\nconst headers = {\n  'Authorization': `Bearer ${accessToken}`,\n  'Content-Type': 'application/json',\n};\n\nconst response = await axiosClient.patch(\n  '/alarms/4d0598d4-2836-4efd-84b8-6f39754b1fc5',\n  '{\"activityManagementStatus\":\"acknowledged\"}', {\n  headers\n});"},{"lang":"python","label":"Python","source":"# See Python example for \"authentication | Request access token\"\n# to see how to create conn object and set `access_token` variable\nurl = \"/api/v6/alarms/4d0598d4-2836-4efd-84b8-6f39754b1fc5\"\nheaders = {\n    \"Authorization\": f\"Bearer {access_token}\" ,\n    \"Content-Type\": \"application/json\"\n}\npayload = \"{\\\"activityManagementStatus\\\":\\\"acknowledged\\\"}\"\n\nconn.request(\"PATCH\", url, payload, headers)\n\nres = conn.getresponse()"},{"lang":"java","label":"Java","source":"// See Java example for \"authentication | Request access token\"\n// to see how to set `accessToken` variable\nHttpRequest request = HttpRequest.newBuilder()\n    .uri(URI.create(\"https://metasys-server.example.com/api/v6/alarms/4d0598d4-2836-4efd-84b8-6f39754b1fc5\"))\n    .header(\"Authorization\", \"Bearer \" + accessToken)\n    .header(\"content-type\", \"application/json\")\n    .method(\"PATCH\", HttpRequest.BodyPublishers.ofString(\"{\\\"activityManagementStatus\\\":\\\"acknowledged\\\"}\"))\n    .build();\nHttpResponse<String> response = HttpClient.newHttpClient().send(request, HttpResponse.BodyHandlers.ofString());"}]}},"/alarms/{alarmId}/annotations":{"get":{"summary":"Get alarm annotations","description":"Retrieves the collection of annotations available for the specified alarm.","operationId":"getAlarmAnnotations","parameters":[{"$ref":"#/components/parameters/alarmId"},{"$ref":"#/components/parameters/startTime"},{"$ref":"#/components/parameters/endTime"},{"$ref":"#/components/parameters/page"},{"name":"pageSize","in":"query","description":"The maximum number of items to return in the response.","schema":{"type":"integer","minimum":1,"maximum":10000,"default":100},"example":100},{"name":"sort","in":"query","description":"The criteria to use when sorting results (see [rules](#section/Sorting-Rules)).","schema":{"type":"string","default":"creationTime","enum":["creationTime","-creationTime","user","-user"]},"example":"creationTime"}],"responses":{"200":{"description":"Success.","content":{"application/vnd.metasysapi.v6+json":{"schema":{"$ref":"#/components/schemas/alarmAnnotations"},"examples":{"tenAlarms":{"$ref":"#/components/examples/alarm-annotations"}}}}}},"tags":["alarms"],"x-codeSamples":[{"lang":"shell","label":"Shell + Curl","source":"# To set accessToken see the Shell + Curl example for \"authentication | Request access token\"\ncurl --request GET \\\n  --url https://metasys-server.example.com/api/v6/alarms/4d0598d4-2836-4efd-84b8-6f39754b1fc5/annotations \\\n  --header \"Authorization: Bearer $accessToken\""},{"lang":"csharp","label":"C# + Flurl","source":"// See CSharp + Flurl example for \"authentication | Request access token\"\n// to see how to import Flurl and set `accessToken` variable\nvar response = await \"https://metasys-server.example.com/api/v6/alarms/4d0598d4-2836-4efd-84b8-6f39754b1fc5/annotations\"\n    .WithHeader(\"Authorization\", $\"Bearer {accessToken}\")\n    .GetAsync();"},{"lang":"text","label":"Powershell","source":"# To set $accessToken see the Powershell example of \"authentication | Request a token\"\nInvoke-RestMethod \"https://metasys-server.example.com/api/v6/alarms/4d0598d4-2836-4efd-84b8-6f39754b1fc5/annotations\" `\n  -Headers @{\n    Authorization = \"Bearer $accessToken\"\n  }"},{"lang":"text","label":"PS Metasys Rest Client","source":"# Login with Connect-MetasysAccount first.\n# See PS Metasys Rest Client example for \"authentication | Request access token\".\nInvoke-MetasysMethod /alarms/4d0598d4-2836-4efd-84b8-6f39754b1fc5/annotations"},{"lang":"javascript","label":"Node + Axios","source":"// See Node + Axios example of \"authentication | Request access token\"\n// to see how to initialize the variables `axiosClient` and `accessToken`\n\nconst headers = {\n  'Authorization': `Bearer ${accessToken}`,\n};\n\nconst response = await axiosClient.get(\n  '/alarms/4d0598d4-2836-4efd-84b8-6f39754b1fc5/annotations', {\n  headers\n});"},{"lang":"python","label":"Python","source":"# See Python example for \"authentication | Request access token\"\n# to see how to create conn object and set `access_token` variable\nurl = \"/api/v6/alarms/4d0598d4-2836-4efd-84b8-6f39754b1fc5/annotations\"\nheaders = {\n    \"Authorization\": f\"Bearer {access_token}\"\n}\n\nconn.request(\"GET\", url, headers=headers)\n\nres = conn.getresponse()"},{"lang":"java","label":"Java","source":"// See Java example for \"authentication | Request access token\"\n// to see how to set `accessToken` variable\nHttpRequest request = HttpRequest.newBuilder()\n    .uri(URI.create(\"https://metasys-server.example.com/api/v6/alarms/4d0598d4-2836-4efd-84b8-6f39754b1fc5/annotations\"))\n    .header(\"Authorization\", \"Bearer \" + accessToken)\n    .method(\"GET\", HttpRequest.BodyPublishers.noBody())\n    .build();\nHttpResponse<String> response = HttpClient.newHttpClient().send(request, HttpResponse.BodyHandlers.ofString());"}]}},"/audits/{auditId}":{"get":{"summary":"Get an audit","description":"Retrieves the specific audit.","operationId":"getAudit","parameters":[{"$ref":"#/components/parameters/auditId"}],"responses":{"200":{"description":"Success.","content":{"application/vnd.metasysapi.v6+json":{"schema":{"$ref":"#/components/schemas/audit"},"examples":{"avAudit":{"$ref":"#/components/examples/av-audit"}}}}}},"tags":["audits"],"x-codeSamples":[{"lang":"shell","label":"Shell + Curl","source":"# To set accessToken see the Shell + Curl example for \"authentication | Request access token\"\ncurl --request GET \\\n  --url https://metasys-server.example.com/api/v6/audits/4990ee27-7a0a-4b2b-9b27-279e3f1a060c \\\n  --header \"Authorization: Bearer $accessToken\""},{"lang":"csharp","label":"C# + Flurl","source":"// See CSharp + Flurl example for \"authentication | Request access token\"\n// to see how to import Flurl and set `accessToken` variable\nvar response = await \"https://metasys-server.example.com/api/v6/audits/4990ee27-7a0a-4b2b-9b27-279e3f1a060c\"\n    .WithHeader(\"Authorization\", $\"Bearer {accessToken}\")\n    .GetAsync();"},{"lang":"text","label":"Powershell","source":"# To set $accessToken see the Powershell example of \"authentication | Request a token\"\nInvoke-RestMethod \"https://metasys-server.example.com/api/v6/audits/4990ee27-7a0a-4b2b-9b27-279e3f1a060c\" `\n  -Headers @{\n    Authorization = \"Bearer $accessToken\"\n  }"},{"lang":"text","label":"PS Metasys Rest Client","source":"# Login with Connect-MetasysAccount first.\n# See PS Metasys Rest Client example for \"authentication | Request access token\".\nInvoke-MetasysMethod /audits/4990ee27-7a0a-4b2b-9b27-279e3f1a060c"},{"lang":"javascript","label":"Node + Axios","source":"// See Node + Axios example of \"authentication | Request access token\"\n// to see how to initialize the variables `axiosClient` and `accessToken`\n\nconst headers = {\n  'Authorization': `Bearer ${accessToken}`,\n};\n\nconst response = await axiosClient.get(\n  '/audits/4990ee27-7a0a-4b2b-9b27-279e3f1a060c', {\n  headers\n});"},{"lang":"python","label":"Python","source":"# See Python example for \"authentication | Request access token\"\n# to see how to create conn object and set `access_token` variable\nurl = \"/api/v6/audits/4990ee27-7a0a-4b2b-9b27-279e3f1a060c\"\nheaders = {\n    \"Authorization\": f\"Bearer {access_token}\"\n}\n\nconn.request(\"GET\", url, headers=headers)\n\nres = conn.getresponse()"},{"lang":"java","label":"Java","source":"// See Java example for \"authentication | Request access token\"\n// to see how to set `accessToken` variable\nHttpRequest request = HttpRequest.newBuilder()\n    .uri(URI.create(\"https://metasys-server.example.com/api/v6/audits/4990ee27-7a0a-4b2b-9b27-279e3f1a060c\"))\n    .header(\"Authorization\", \"Bearer \" + accessToken)\n    .method(\"GET\", HttpRequest.BodyPublishers.noBody())\n    .build();\nHttpResponse<String> response = HttpClient.newHttpClient().send(request, HttpResponse.BodyHandlers.ofString());"}]},"patch":{"summary":"Edit an audit","description":"Allows for discarding an audit.","operationId":"patchAudit","parameters":[{"$ref":"#/components/parameters/auditId"}],"requestBody":{"content":{"application/json":{"schema":{"type":"object","properties":{"activityManagementStatus":{"type":"string","description":"The new activity management status of the audit.\n\nThe only accepted value of this property is `discarded` because\nit is the only valid activity management state transition for an\naudit. Once an audit is discarded, it cannot be changed to any\nother state.\n","enum":["discarded"]},"annotationText":{"type":"string","description":"The annotation to associate with the change of audit state.","nullable":true}},"required":["activityManagementStatus"],"example":{"activityManagementStatus":"discarded"}},"examples":{"discardAudit":{"summary":"Discard an audit","value":{"activityManagementStatus":"discarded"}}}}},"required":true},"responses":{"204":{"description":"Success."},"403":{"$ref":"#/components/responses/general403"},"405":{"description":"Method not allowed. The audit is already discarded.\n"}},"tags":["audits"],"x-codeSamples":[{"lang":"shell","label":"Shell + Curl","source":"# To set accessToken see the Shell + Curl example for \"authentication | Request access token\"\ncurl --request PATCH \\\n  --url https://metasys-server.example.com/api/v6/audits/4990ee27-7a0a-4b2b-9b27-279e3f1a060c \\\n  --header \"Authorization: Bearer $accessToken\" \\\n  --header 'Content-Type: application/json' \\\n  --data '{\"activityManagementStatus\":\"discarded\"}'"},{"lang":"csharp","label":"C# + Flurl","source":"// See CSharp + Flurl example for \"authentication | Request access token\"\n// to see how to import Flurl and set `accessToken` variable\nvar response = await \"https://metasys-server.example.com/api/v6/audits/4990ee27-7a0a-4b2b-9b27-279e3f1a060c\"\n    .WithHeader(\"Authorization\", $\"Bearer {accessToken}\")\n    .WithHeader(\"Content-Type\", \"application/json\")\n    .PatchStringAsync(\"{\\\"activityManagementStatus\\\":\\\"discarded\\\"}\");"},{"lang":"text","label":"Powershell","source":"# To set $accessToken see the Powershell example of \"authentication | Request a token\"\nInvoke-RestMethod \"https://metasys-server.example.com/api/v6/audits/4990ee27-7a0a-4b2b-9b27-279e3f1a060c\" `\n  -Method Patch `\n  -Body '{\"activityManagementStatus\":\"discarded\"}' `\n  -Headers @{\n    Authorization = \"Bearer $accessToken\"\n    'Content-Type' = 'application/json'\n  }"},{"lang":"text","label":"PS Metasys Rest Client","source":"# Login with Connect-MetasysAccount first.\n# See PS Metasys Rest Client example for \"authentication | Request access token\".\nInvoke-MetasysMethod /audits/4990ee27-7a0a-4b2b-9b27-279e3f1a060c `\n  -Method Patch `\n  -Body '{\"activityManagementStatus\":\"discarded\"}'"},{"lang":"javascript","label":"Node + Axios","source":"// See Node + Axios example of \"authentication | Request access token\"\n// to see how to initialize the variables `axiosClient` and `accessToken`\n\nconst headers = {\n  'Authorization': `Bearer ${accessToken}`,\n  'Content-Type': 'application/json',\n};\n\nconst response = await axiosClient.patch(\n  '/audits/4990ee27-7a0a-4b2b-9b27-279e3f1a060c',\n  '{\"activityManagementStatus\":\"discarded\"}', {\n  headers\n});"},{"lang":"python","label":"Python","source":"# See Python example for \"authentication | Request access token\"\n# to see how to create conn object and set `access_token` variable\nurl = \"/api/v6/audits/4990ee27-7a0a-4b2b-9b27-279e3f1a060c\"\nheaders = {\n    \"Authorization\": f\"Bearer {access_token}\" ,\n    \"Content-Type\": \"application/json\"\n}\npayload = \"{\\\"activityManagementStatus\\\":\\\"discarded\\\"}\"\n\nconn.request(\"PATCH\", url, payload, headers)\n\nres = conn.getresponse()"},{"lang":"java","label":"Java","source":"// See Java example for \"authentication | Request access token\"\n// to see how to set `accessToken` variable\nHttpRequest request = HttpRequest.newBuilder()\n    .uri(URI.create(\"https://metasys-server.example.com/api/v6/audits/4990ee27-7a0a-4b2b-9b27-279e3f1a060c\"))\n    .header(\"Authorization\", \"Bearer \" + accessToken)\n    .header(\"content-type\", \"application/json\")\n    .method(\"PATCH\", HttpRequest.BodyPublishers.ofString(\"{\\\"activityManagementStatus\\\":\\\"discarded\\\"}\"))\n    .build();\nHttpResponse<String> response = HttpClient.newHttpClient().send(request, HttpResponse.BodyHandlers.ofString());"}]}},"/audits/{auditId}/annotations":{"get":{"summary":"Get audit annotations","description":"Retrieves the collection of annotations available for the specified audit.","operationId":"getAuditAnnotations","parameters":[{"$ref":"#/components/parameters/auditId"},{"$ref":"#/components/parameters/startTime"},{"$ref":"#/components/parameters/endTime"},{"$ref":"#/components/parameters/page"},{"name":"pageSize","in":"query","description":"The maximum number of items to return in the response.","schema":{"type":"integer","minimum":1,"maximum":10000,"default":100},"example":100},{"name":"sort","in":"query","description":"The criteria to use when sorting results (see [rules](#section/Sorting-Rules)).","schema":{"type":"string","default":"creationTime","enum":["creationTime","-creationTime"]},"example":"creationTime"}],"responses":{"200":{"description":"Success.","content":{"application/vnd.metasysapi.v6+json":{"schema":{"$ref":"#/components/schemas/auditAnnotations"},"examples":{"tenAlarms":{"$ref":"#/components/examples/audit-annotations"}}}}}},"tags":["audits"],"x-codeSamples":[{"lang":"shell","label":"Shell + Curl","source":"# To set accessToken see the Shell + Curl example for \"authentication | Request access token\"\ncurl --request GET \\\n  --url https://metasys-server.example.com/api/v6/audits/4990ee27-7a0a-4b2b-9b27-279e3f1a060c/annotations \\\n  --header \"Authorization: Bearer $accessToken\""},{"lang":"csharp","label":"C# + Flurl","source":"// See CSharp + Flurl example for \"authentication | Request access token\"\n// to see how to import Flurl and set `accessToken` variable\nvar response = await \"https://metasys-server.example.com/api/v6/audits/4990ee27-7a0a-4b2b-9b27-279e3f1a060c/annotations\"\n    .WithHeader(\"Authorization\", $\"Bearer {accessToken}\")\n    .GetAsync();"},{"lang":"text","label":"Powershell","source":"# To set $accessToken see the Powershell example of \"authentication | Request a token\"\nInvoke-RestMethod \"https://metasys-server.example.com/api/v6/audits/4990ee27-7a0a-4b2b-9b27-279e3f1a060c/annotations\" `\n  -Headers @{\n    Authorization = \"Bearer $accessToken\"\n  }"},{"lang":"text","label":"PS Metasys Rest Client","source":"# Login with Connect-MetasysAccount first.\n# See PS Metasys Rest Client example for \"authentication | Request access token\".\nInvoke-MetasysMethod /audits/4990ee27-7a0a-4b2b-9b27-279e3f1a060c/annotations"},{"lang":"javascript","label":"Node + Axios","source":"// See Node + Axios example of \"authentication | Request access token\"\n// to see how to initialize the variables `axiosClient` and `accessToken`\n\nconst headers = {\n  'Authorization': `Bearer ${accessToken}`,\n};\n\nconst response = await axiosClient.get(\n  '/audits/4990ee27-7a0a-4b2b-9b27-279e3f1a060c/annotations', {\n  headers\n});"},{"lang":"python","label":"Python","source":"# See Python example for \"authentication | Request access token\"\n# to see how to create conn object and set `access_token` variable\nurl = \"/api/v6/audits/4990ee27-7a0a-4b2b-9b27-279e3f1a060c/annotations\"\nheaders = {\n    \"Authorization\": f\"Bearer {access_token}\"\n}\n\nconn.request(\"GET\", url, headers=headers)\n\nres = conn.getresponse()"},{"lang":"java","label":"Java","source":"// See Java example for \"authentication | Request access token\"\n// to see how to set `accessToken` variable\nHttpRequest request = HttpRequest.newBuilder()\n    .uri(URI.create(\"https://metasys-server.example.com/api/v6/audits/4990ee27-7a0a-4b2b-9b27-279e3f1a060c/annotations\"))\n    .header(\"Authorization\", \"Bearer \" + accessToken)\n    .method(\"GET\", HttpRequest.BodyPublishers.noBody())\n    .build();\nHttpResponse<String> response = HttpClient.newHttpClient().send(request, HttpResponse.BodyHandlers.ofString());"}]},"post":{"summary":"Add audit annotation","description":"Adds an annotation to an audit.","operationId":"postAuditAnnotation","parameters":[{"$ref":"#/components/parameters/auditId"}],"requestBody":{"required":true,"content":{"application/json":{"example":{"text":"Looks okay."},"schema":{"type":"object","properties":{"text":{"type":"string","description":"The text of the annotation to create. This must not be `null`, empty, nor only whitespace. Additionally, any surrounding whitespace will be trimmed.","minLength":1,"maxLength":255,"pattern":"\\S"}},"required":["text"],"example":{"text":"Looks okay."}}}}},"responses":{"201":{"description":"Success."},"400":{"description":"Bad request.\n\nBeyond any request that doesn't adhere to the expected constraints, this\noperation may fail if the audit is already discarded.\n"}},"tags":["audits"],"x-codeSamples":[{"lang":"shell","label":"Shell + Curl","source":"# To set accessToken see the Shell + Curl example for \"authentication | Request access token\"\ncurl --request POST \\\n  --url https://metasys-server.example.com/api/v6/audits/4990ee27-7a0a-4b2b-9b27-279e3f1a060c/annotations \\\n  --header \"Authorization: Bearer $accessToken\" \\\n  --header 'Content-Type: application/json' \\\n  --data '{\"text\":\"Looks okay.\"}'"},{"lang":"csharp","label":"C# + Flurl","source":"// See CSharp + Flurl example for \"authentication | Request access token\"\n// to see how to import Flurl and set `accessToken` variable\nvar response = await \"https://metasys-server.example.com/api/v6/audits/4990ee27-7a0a-4b2b-9b27-279e3f1a060c/annotations\"\n    .WithHeader(\"Authorization\", $\"Bearer {accessToken}\")\n    .WithHeader(\"Content-Type\", \"application/json\")\n    .PostStringAsync(\"{\\\"text\\\":\\\"Looks okay.\\\"}\");"},{"lang":"text","label":"Powershell","source":"# To set $accessToken see the Powershell example of \"authentication | Request a token\"\nInvoke-RestMethod \"https://metasys-server.example.com/api/v6/audits/4990ee27-7a0a-4b2b-9b27-279e3f1a060c/annotations\" `\n  -Method Post `\n  -Body '{\"text\":\"Looks okay.\"}' `\n  -Headers @{\n    Authorization = \"Bearer $accessToken\"\n    'Content-Type' = 'application/json'\n  }"},{"lang":"text","label":"PS Metasys Rest Client","source":"# Login with Connect-MetasysAccount first.\n# See PS Metasys Rest Client example for \"authentication | Request access token\".\nInvoke-MetasysMethod /audits/4990ee27-7a0a-4b2b-9b27-279e3f1a060c/annotations `\n  -Method Post `\n  -Body '{\"text\":\"Looks okay.\"}'"},{"lang":"javascript","label":"Node + Axios","source":"// See Node + Axios example of \"authentication | Request access token\"\n// to see how to initialize the variables `axiosClient` and `accessToken`\n\nconst headers = {\n  'Authorization': `Bearer ${accessToken}`,\n  'Content-Type': 'application/json',\n};\n\nconst response = await axiosClient.post(\n  '/audits/4990ee27-7a0a-4b2b-9b27-279e3f1a060c/annotations',\n  '{\"text\":\"Looks okay.\"}', {\n  headers\n});"},{"lang":"python","label":"Python","source":"# See Python example for \"authentication | Request access token\"\n# to see how to create conn object and set `access_token` variable\nurl = \"/api/v6/audits/4990ee27-7a0a-4b2b-9b27-279e3f1a060c/annotations\"\nheaders = {\n    \"Authorization\": f\"Bearer {access_token}\" ,\n    \"Content-Type\": \"application/json\"\n}\npayload = \"{\\\"text\\\":\\\"Looks okay.\\\"}\"\n\nconn.request(\"POST\", url, payload, headers)\n\nres = conn.getresponse()"},{"lang":"java","label":"Java","source":"// See Java example for \"authentication | Request access token\"\n// to see how to set `accessToken` variable\nHttpRequest request = HttpRequest.newBuilder()\n    .uri(URI.create(\"https://metasys-server.example.com/api/v6/audits/4990ee27-7a0a-4b2b-9b27-279e3f1a060c/annotations\"))\n    .header(\"Authorization\", \"Bearer \" + accessToken)\n    .header(\"content-type\", \"application/json\")\n    .method(\"POST\", HttpRequest.BodyPublishers.ofString(\"{\\\"text\\\":\\\"Looks okay.\\\"}\"))\n    .build();\nHttpResponse<String> response = HttpClient.newHttpClient().send(request, HttpResponse.BodyHandlers.ofString());"}]}},"/audits/users":{"get":{"summary":"List audit users","description":"Retrieves a list of unique usernames from all users present in a currently\nstored audit. The provided usernames may or may not reflect known users of\nthe current system, but were known when the system recorded an audit for\nthem.\n","operationId":"getAuditsUsers","responses":{"200":{"description":"Success","content":{"application/vnd.metasysapi.v6+json":{"schema":{"$ref":"#/components/schemas/auditsUsers"},"examples":{"all":{"$ref":"#/components/examples/audits-users"}}}}}},"tags":["audits"],"x-codeSamples":[{"lang":"shell","label":"Shell + Curl","source":"# To set accessToken see the Shell + Curl example for \"authentication | Request access token\"\ncurl --request GET \\\n  --url https://metasys-server.example.com/api/v6/audits/users \\\n  --header \"Authorization: Bearer $accessToken\""},{"lang":"csharp","label":"C# + Flurl","source":"// See CSharp + Flurl example for \"authentication | Request access token\"\n// to see how to import Flurl and set `accessToken` variable\nvar response = await \"https://metasys-server.example.com/api/v6/audits/users\"\n    .WithHeader(\"Authorization\", $\"Bearer {accessToken}\")\n    .GetAsync();"},{"lang":"text","label":"Powershell","source":"# To set $accessToken see the Powershell example of \"authentication | Request a token\"\nInvoke-RestMethod \"https://metasys-server.example.com/api/v6/audits/users\" `\n  -Headers @{\n    Authorization = \"Bearer $accessToken\"\n  }"},{"lang":"text","label":"PS Metasys Rest Client","source":"# Login with Connect-MetasysAccount first.\n# See PS Metasys Rest Client example for \"authentication | Request access token\".\nInvoke-MetasysMethod /audits/users"},{"lang":"javascript","label":"Node + Axios","source":"// See Node + Axios example of \"authentication | Request access token\"\n// to see how to initialize the variables `axiosClient` and `accessToken`\n\nconst headers = {\n  'Authorization': `Bearer ${accessToken}`,\n};\n\nconst response = await axiosClient.get(\n  '/audits/users', {\n  headers\n});"},{"lang":"python","label":"Python","source":"# See Python example for \"authentication | Request access token\"\n# to see how to create conn object and set `access_token` variable\nurl = \"/api/v6/audits/users\"\nheaders = {\n    \"Authorization\": f\"Bearer {access_token}\"\n}\n\nconn.request(\"GET\", url, headers=headers)\n\nres = conn.getresponse()"},{"lang":"java","label":"Java","source":"// See Java example for \"authentication | Request access token\"\n// to see how to set `accessToken` variable\nHttpRequest request = HttpRequest.newBuilder()\n    .uri(URI.create(\"https://metasys-server.example.com/api/v6/audits/users\"))\n    .header(\"Authorization\", \"Bearer \" + accessToken)\n    .method(\"GET\", HttpRequest.BodyPublishers.noBody())\n    .build();\nHttpResponse<String> response = HttpClient.newHttpClient().send(request, HttpResponse.BodyHandlers.ofString());"}]}}},"components":{"securitySchemes":{"Bearer-Authentication":{"type":"http","scheme":"bearer","bearerFormat":"JWT","description":"Most of the calls in the API use bearer token authentication. What this\nmeans is that these requests require an `Authorization` header to be set to\na value with the following format: `Bearer: {accessToken}`. Use the\n[`/login`](#operation/createToken) operation to request an `accessToken`. An\nexample of the full header would look like the following:\n`Authorization: Bearer eyJ0eXAiOiJKV1QiLCJhbGciOiJSUzI1...`.\n\n**Note:** This example access token is truncated.\n\nThe expiration time of the access token is based on the user's Metasys\nprofile.\n"},"API-Key-Authentication":{"type":"apiKey","in":"query","name":"access_token","description":"The [Streaming operation](#operation/getStream) is the only operation to use\nAPI key authentication, because web browsers do not allow setting custom\nheaders when initiating Server Sent Event connections.\n"}},"schemas":{"activitiesStreamHeartbeat":{"required":["currentTime","subscriptionIds"],"type":"object","properties":{"currentTime":{"type":"string","description":"Current server time in ISO8601 format","format":"date-time","readOnly":true,"example":"2022-01-01T00:00:00.000000Z"},"subscriptionIds":{"type":"array","items":{"type":"string"},"description":"List of all active subscriptionIds for this stream","example":["34a22b98-9bfc-41d3-a275-933e5977c447"]}},"additionalProperties":false,"description":"Payload sent periodically to indicate that one or more subscriptions\nexist for the current stream.\n","example":{"currentTime":"2022-01-01T00:00:00Z","subscriptionIds":["34a22b98-9bfc-41d3-a275-933e5977c447"]}},"objectsStreamValuesHeartbeatImproved":{"type":"object","description":"A periodic event that indicates that one or more COV subscriptions are\nactive.\n","additionalProperties":false,"required":["activeSubscriptions","dateTime"],"properties":{"activeSubscriptions":{"type":"array","items":{"type":"string"},"description":"COV subscription IDs that the notification applies to.","example":"f64af38e-3576-4bb9-9dd0-76ba508a1487"},"dateTime":{"type":"string","format":"date-time","description":"Current server time","example":"2025-05-01T14:35:40.2917071Z"}},"example":{"activeSubscriptions":["d1f76942-299a-4ca8-8919-db0753c71545"],"dateTime":"2025-05-01T14:35:40.2917071Z"}},"objectsStreamValuesNotification":{"type":"array","items":{"required":["item","condition","attribute"],"type":"object","properties":{"item":{"required":["id","itemReference"],"description":"Identifying information for the object the notification applies to\nwhich a client can use to read the new value of the `attribute`.\n","type":"object","properties":{"id":{"description":"The id of the object the notification applies to.\n","type":"string"},"itemReference":{"description":"The fully qualified reference of the object the notification\napplies to.\n","type":"string","format":"fully-qualified-reference"}}},"attribute":{"type":"string","description":"The attribute the notification applies to.\n\nThe values for this property come from the `attributeEnumSet` enumeration.\nFind the definition of `attributeEnumSet` at the relative URL of `/schemas/enums/attributeEnumSet`.\n\n**See also:**\n* [Get enumeration](#operation/getEnumerationAsJsonSchema) for more information on retrieving an enumeration.","x-metasysType":"enum","x-metasysEnum":"attributeEnumSet"},"condition":{"$ref":"#/components/schemas/condition"}}},"description":"Payload sent when the value of an object attribute changes, but the\nattribute does not allow for direct reporting of the value in the\nnotification. A client may use the notification to later read the\nattribute to get the new value.\n","example":{"summary":"Example of stream values notification","value":[{"item":{"id":"942ca03c-26a9-5da8-8764-b1213496b2a7","itemReference":"{hostname}:{deviceHostname}/AV1"},"condition":{"priorityArray":{"reliability":"reliabilityEnumSet.reliable","priority":"writePriorityEnumSet.priorityNone"}},"attribute":"attributeEnumSet.priorityArray"},{"item":{"id":"942ca03c-26a9-5da8-8764-b1213496b2a7","itemReference":"{hostname}:{deviceHostname}/AV1"},"condition":{"priorityArray":{"reliability":"reliabilityEnumSet.reliable","priority":"writePriorityEnumSet.priorityNone"}},"attribute":"attributeEnumSet.priorityArray"}]}},"objectsStreamValuesUpdate":{"type":"array","items":{"required":["item"],"type":"object","properties":{"item":{"required":["id","itemReference"],"description":"New value information for the subscribed attributes with\nadditional identifying information for the object the update\napplies to.\n","type":"object","properties":{"id":{"description":"The id of the object the update applies to.\n","type":"string"},"itemReference":{"description":"The fully qualified reference of the object the update applies\nto.\n","type":"string","format":"fully-qualified-reference"}},"additionalProperties":{"title":"Attribute Value","description":"An attribute that has a value for this event"}},"condition":{"$ref":"#/components/schemas/condition"},"schema":{"description":"A JSON schema that describes the properties of the `item` property\n","type":"object"}}},"description":"Payload sent when the value of an object attribute changes.\n","example":{"summary":"CoVs","value":[{"item":{"presentValue":120,"id":"942ca03c-26a9-5da8-8764-b1213496b2a7","itemReference":"{hostname}:{deviceHostname}/AV1"},"condition":{"presentValue":{"reliability":"reliabilityEnumSet.reliable","priority":"writePriorityEnumSet.priorityOperatorOverride"}}}]}},"timeSeriesStreamError":{"required":["subscriptionIds","message","items","total"],"type":"object","properties":{"subscriptionIds":{"type":"array","items":{"type":"string"},"description":"List of all subscription Ids for this stream for whom errors have been generated.","example":["34a22b98-9bfc-41d3-a275-933e5977c447"]},"message":{"type":"string","description":"The display string message that provides information about the errors that have been generated.","readOnly":true,"example":"There was an issue in retrieving samples"},"items":{"type":"array","description":"The collection of available error items.","items":{"type":"object","additionalProperties":false,"properties":{"sampledByObjectId":{"type":"string","description":"Guid of the sampledByObjectId for which error has occurred.","example":["08853b47-e0d9-54f6-8e0b-4976dcd38a03"]},"code":{"type":"string","description":"A Metasys specific status code. The format of this code is\nvariable. It uses namespace/qualified format for `statusName`\nvalues. If the value is qualified with just an enumeration\n(\"{namespace}:{enumeration}.{member}\", e.g.\n\"enum.core:statusEnumSet.attributeNotFound\"), then the display\ntext comes from the enumeration schema available at\n`/schemas/enums/{enumeration}`. If the value is qualified with\na namespace (\"{namespace}:{enumeration}.{member}\", e.g.\n\"api:error.internalFault\"), then the display text is the\nresponsibility of the client.\n"},"message":{"type":"string","description":"The display string message that correlates to `statusName`."}}}},"total":{"type":"integer","description":"The total number of items in the collection"}},"additionalProperties":false,"description":"Indicates an error occurred with regards to an active samples\nsubscription.\n","example":{"subscriptionIds":["68edbb25-00f0-4bcf-8008-235eab1d7bbc"],"message":"There was an issue in retrieving samples","items":[{"sampledByObjectId":"08853b47-e0d9-54f6-8e0b-4976dcd38a03","code":"api:error.internalFault","message":"The endpoint encountered an internal fault"}],"total":1}},"timeSeriesStreamCancelled":{"required":["subscriptionIds","message"],"type":"object","properties":{"subscriptionIds":{"type":"array","items":{"type":"string"},"description":"List of all subscriptionIds for this stream which have been cancelled.","example":["34a22b98-9bfc-41d3-a275-933e5977c447"]},"message":{"type":"string","description":"The display string message that correlates to the subscriptions that have been cancelled."}},"additionalProperties":false,"description":"Indicates when a subscription has been cancelled for objects samples.","example":{"subscriptionIds":["b287344d-2d57-45c1-a9f2-1ec954a36984"],"message":"Sample subscription cancelled"}},"timeSeriesStreamEstablished":{"required":["subscriptionIds","message","items","total"],"type":"object","properties":{"subscriptionIds":{"type":"array","items":{"type":"string"},"description":"List of all active subscriptionIds for this stream","example":["34a22b98-9bfc-41d3-a275-933e5977c447"]},"message":{"type":"string","description":"The display string message that indicates that the subscription has been established successfully.","readOnly":true,"example":"Sample subscription successful"},"items":{"type":"array","description":"The collection of available items.","items":{"type":"object","additionalProperties":false,"properties":{"sampledByObjectId":{"type":"string","description":"The Id of the object generating the samples..","example":["08853b47-e0d9-54f6-8e0b-4976dcd38a03"]},"sampledObjects":{"type":"array","description":"Collection of sampled objects","items":{"type":"object","properties":{"sampledObjectId":{"type":"string","description":"The Id of the object for which samples are required.","example":["9dada6fa-13e4-54b6-972e-1c3ad3dcb3f0"]},"attribute":{"type":"string","description":"The attribute of the object for which samples are required."},"schema":{"type":"object","description":"JSON Schema definition of the sampledObjects property."}}}}}}},"total":{"type":"integer","description":"The total number of items in the collection"}},"additionalProperties":false,"description":"Indicates when a subscription has been established or started for\nobjects samples.\n","example":{"subscriptionIds":["7bd86189-3129-4463-841d-b2ad598fa4fd"],"message":"Sample subscription successful","items":[{"sampledByObjectId":"08853b47-e0d9-54f6-8e0b-4976dcd38a03","sampledObjects":[{"sampledObjectId":"08853b47-e0d9-54f6-8e0b-4976dcd38a03","attribute":"presentValue","schema":{"type":"array","items":{"type":"object","properties":{"sampledByObjectId":{"type":"string"},"sampledObjectId":{"type":"string"},"attribute":{"allOf":[{"type":"string","metasysType":"enum"},{"$ref":"https://{hostname}/api/v6/schemas/enums/attributesEnumSet"}]},"value":{"type":"number","metasysType":"float","units":"unitEnumSet.noUnits","displayPrecision":"displayPrecisionEnumSet.displayPrecisionPt1"},"sampleTime":{"type":"string","format":"date-time"},"reliability":{"allOf":[{"type":"string","metasysType":"enum"},{"$ref":"https://{hostname}/api/v6/schemas/enums/reliabilityEnumSet"}]}}}}}]}],"total":1}},"timeSeriesStreamUpdate":{"required":["subscriptionIds","total","items"],"type":"object","properties":{"subscriptionIds":{"type":"array","items":{"type":"string"},"description":"List of all subscription IDs that the updates apply to for this stream","example":["34a22b98-9bfc-41d3-a275-933e5977c447"]},"total":{"type":"integer","description":"The total number of items in the collection"},"items":{"type":"array","description":"A collection of sample update information for the subscribed data with additional identifying information for the objects and attributes the updates apply to.","items":{"type":"object","additionalProperties":false,"properties":{"sampledByObjectId":{"type":"string","description":"The Id of the object generating the samples.","example":["08853b47-e0d9-54f6-8e0b-4976dcd38a03"]},"sampledObjectId":{"type":"string","description":"The Id of the object for which samples are required.","example":["9dada6fa-13e4-54b6-972e-1c3ad3dcb3f0"]},"attribute":{"type":"string","description":"The sampled attribute."},"value":{"oneOf":[{"type":"number"},{"type":"boolean"},{"type":"string"}]},"sampleTime":{"type":"string","format":"date-time","description":"The date and time that the sample was recorded."},"reliability":{"type":"string","x-metasysType":"enum","x-metasysEnum":"reliabilityEnumSet","description":"Indicator of the reliability of the sample.\n\nIf at the time of this sample's recording the object had the\nBACnet Status flag of \"FAULT\" set to `true`, this value will\nbe set to \"reliabilityEnumSet.unreliable\". Otherwise, the\nvalue will be set to \"reliabilityEnumSet.reliable\".\n\n\nThe values for this property come from the `reliabilityEnumSet` enumeration.\nFind the definition of `reliabilityEnumSet` at the relative URL of `/schemas/enums/reliabilityEnumSet`.\n\n**See also:**\n* [Get enumeration](#operation/getEnumerationAsJsonSchema) for more information on retrieving an enumeration."}},"required":["sampledByObjectId","sampledObjectId","attribute","value","sampleTime","reliability"]}}},"additionalProperties":false,"description":"Indicates new samples have been generated. Sample updates from multiple\nobjects and attributes can be contained in a single event\n","example":{"subscriptionIds":["b287344d-2d57-45c1-a9f2-1ec954a36984"],"total":2,"items":[{"sampledByObjectId":"08853b47-e0d9-54f6-8e0b-4976dcd38a03","sampledObjectId":"08853b47-e0d9-54f6-8e0b-4976dcd38a03","attribute":"presentValue","value":-10,"sampleTime":"2023-05-05T10:07:00Z","reliability":"reliabilityEnumSet.reliable"},{"sampledByObjectId":"20a2fd2c-168f-502c-8221-db862d866402","sampledObjectId":"831147e1-8dc7-5aa9-ac92-541fce8ab7b5","attribute":"presentValue","value":"binarypvEnumSet.bacbinInactive","sampleTime":"2023-05-05T18:24:00Z","reliability":"reliabilityEnumSet.reliable"}]}},"timeSeriesStreamAsyncError":{"required":["subscriptionIds","message"],"type":"object","properties":{"subscriptionIds":{"type":"array","items":{"type":"string"},"description":"List of all subscriptionIds for this async stream which an error has been generated,","example":["34a22b98-9bfc-41d3-a275-933e5977c447"]},"message":{"type":"string","description":"The display string message that correlates to an error has occurred in async stream."}},"additionalProperties":false,"description":"Indicates an error occurred with regards to an active samples async response subscription.","example":{"subscriptionIds":["9c50fe10-a958-4bd4-b29f-0c4ac82c74bb"],"message":"An error occurred while streaming samples."}},"timeSeriesStreamAsyncCompleted":{"required":["subscriptionIds","message"],"type":"object","properties":{"subscriptionIds":{"type":"array","items":{"type":"string"},"description":"List of all subscriptionIds for this async stream which has been completed.","example":["34a22b98-9bfc-41d3-a275-933e5977c447"]},"message":{"type":"string","description":"The display string message that correlates to the completion of an async samples response."}},"additionalProperties":false,"description":"Indicates that a samples async response is complete.","example":{"subscriptionIds":["9c50fe10-a958-4bd4-b29f-0c4ac82c74bb"],"message":"Samples stream response completed"}},"loginRequest":{"type":"object","properties":{"username":{"type":"string","description":"The user name of an account. This can either be a local Metasys\naccount, or an Active Directory account that has been granted access\nto Metasys. When using an Active Directory account, the value should\nbe in the format `{name}@{domain}` (for example,\n`jane-doe@mycorp.com`).\n\n**Note:** Only accounts with an _Access Type_ of `API` can be used to\nrequest a token from the REST API.\n"},"password":{"type":"string","description":"The corresponding password of a Metasys account."}},"example":{"username":"jane-doe","password":"strongPassword"}},"loginResponse":{"type":"object","properties":{"accessToken":{"type":"string","description":"The access token for this session.","example":"eyJ0eXAiOiJKV1QiLCJhbGciOiJSUzI1NiIsIng1dCI6IklFa3FIW..."},"expires":{"type":"string","format":"date-time","description":"The time at which the token will expire.","example":"2018-08-03T18:23:45Z"}},"required":["accessToken","expires"]},"space":{"type":"object","description":"A space associated with the object on which the activity occurred.\n","properties":{"id":{"type":"string","description":"The identifier of the space."},"itemReference":{"type":"string","description":"The fully qualified reference of the space."},"name":{"type":"string","description":"The name of the space."},"spaceUrl":{"type":"string","description":"The URL to the space.","format":"uri"}},"required":["id","itemReference","name","spaceUrl"]},"equipment":{"type":"object","description":"An equipment instance associated with the object on which the activity\noccurred.\n","properties":{"id":{"type":"string","description":"The identifier of the equipment instance."},"itemReference":{"type":"string","description":"The fully qualified reference of the equipment instance."},"equipmentName":{"type":"string","description":"The name of the equipment instance."},"shortName":{"type":"string","description":"The name of the mapped point."},"equipmentUrl":{"type":"string","description":"The URL to the equipment instance.","format":"uri"}},"required":["id","itemReference","equipmentName","shortName","equipmentUrl"]},"dataTypeMetaSchema":{"type":"object","properties":{"type":{"type":"string"},"metasysType":{"type":"string","enum":["any","array","attributeReference","bitString","bacOid","bool","byte","choice","date","double","enum","enumMemberId","flags","float","list","listof","long","none","numeric","objectReference","octetString","oid","short","string","struct","time","ulong","ushort"]}},"additionalProperties":true},"anyDataTypeSchemaRequired":{"type":"object","description":"A variant data type that can hold a value of any of the built-in data types of the Metasys object model.","x-metasysType":"any","properties":{"item":{},"schema":{"$ref":"#/components/schemas/dataTypeMetaSchema"}},"required":["item","schema"]},"nullableObjectReferenceDefinition":{"type":"object","additionalProperties":false,"description":"A reference to an object in the system.","properties":{"objectReference":{"type":"string","description":"The fully qualified referenced of the object."},"referencedObject":{"type":"object","description":"Meta-data about the referenced object.","properties":{"objectName":{"type":"string","description":"The name of the object."},"objectUrl":{"type":"string","description":"A link to the object.","format":"uri"}}}},"required":["objectReference"],"x-metasysType":"objectReference","nullable":true},"objectReferenceDefinition":{"type":"object","additionalProperties":false,"description":"A reference to an object in the system.","properties":{"objectReference":{"type":"string","description":"The fully qualified referenced of the object."},"referencedObject":{"type":"object","description":"Meta-data about the referenced object.","properties":{"objectName":{"type":"string","description":"The name of the object."},"objectUrl":{"type":"string","description":"A link to the object.","format":"uri"}}}},"required":["objectReference"],"x-metasysType":"objectReference"},"activities":{"type":"object","additionalProperties":false,"properties":{"total":{"type":"integer","description":"The total number of activities in the collection."},"items":{"type":"array","description":"Collection of activities.","items":{"oneOf":[{"type":"object","title":"Alarm activity","description":"An alarm activity.","additionalProperties":false,"properties":{"id":{"type":"string","description":"The identifier of the activity."},"itemReference":{"type":"string","description":"The fully qualified reference of the object."},"objectName":{"type":"string","description":"The name of the object."},"objectId":{"type":"string","description":"The identifier of the object that generated this activity."},"objectUrl":{"type":"string","description":"A link to the object that generated this activity.","format":"uri"},"discardedTime":{"type":"string","nullable":true,"description":"The date-time representing the time when a user discarded the activity.\nThis property will only be present if the `activityManagementStatus` of\nthe alarm or audit for the activity is `discarded`.\n","format":"date-time"},"creationTime":{"type":"string","description":"The date-time for when the activity was detected.","format":"date-time"},"spaces":{"type":"array","description":"The collection of spaces associated with the object on which the\nactivity occurred.\n","items":{"$ref":"#/components/schemas/space"}},"equipment":{"type":"array","description":"The collection of equipment associated with the object on which the\nactivity occurred.\n","items":{"$ref":"#/components/schemas/equipment"}},"activityManagementStatus":{"type":"string","description":"The activity management status of this alarm. The values of this\nproperty are:\n\n- `pending` - Indicates a user has not yet acted upon the alarm.\n- `acknowledged` - Indicates a user recognized and viewed the alarm.\n- `discarded` - Indicates a user acted upon or dismissed the alarm.\n"},"alarm":{"type":"object","properties":{"description":{"type":"string","description":"A more detailed description of the triggered alarm, either\ndescribing the object that triggered the alarm or the alarm itself.\n"},"acknowledgedTime":{"type":"string","nullable":true,"description":"The date-time representing the time when this activity message was\nacknowledged.\n","format":"date-time"},"message":{"type":"string","description":"The alarm message."},"isAckRequired":{"type":"boolean","description":"Indicates whether the alarm can be acknowledged. You will get an\nerror response if you attempt to acknowledge an alarm for which this\nproperty is `false`.\n"},"type":{"type":"string","description":"The type of alarm.\n\nThe values for this property come from the `alarmValueEnumSet` enumeration.\nFind the definition of `alarmValueEnumSet` at the relative URL of `/schemas/enums/alarmValueEnumSet`.\n\n**See also:**\n* [Get enumeration](#operation/getEnumerationAsJsonSchema) for more information on retrieving an enumeration.","x-metasysType":"enum","x-metasysEnum":"alarmValueEnumSet"},"priority":{"type":"integer","description":"The priority of the alarm."},"category":{"type":"string","description":"The authorization category of the object when the alarm was\ngenerated\n\n\nThe values for this property come from the `objectCategoryEnumSet` enumeration.\nFind the definition of `objectCategoryEnumSet` at the relative URL of `/schemas/enums/objectCategoryEnumSet`.\n\n**See also:**\n* [Get enumeration](#operation/getEnumerationAsJsonSchema) for more information on retrieving an enumeration.","x-metasysType":"enum","x-metasysEnum":"objectCategoryEnumSet"},"annotationsUrl":{"type":"string","description":"A link to the annotations available on the alarms.","format":"uri"},"annotationsCount":{"type":"integer","description":"The total number of annotations associated with this alarm.\n"},"signedAnnotationsCount":{"type":"integer","description":"The total number of MVE Annotations associated with this audit.\n"},"self":{"type":"string","description":"A link to this alarm.","format":"uri"},"triggerValue":{"description":"The value of the attribute of the object that triggered the alarm.\n","allOf":[{"type":"object","properties":{"item":{"oneOf":[{"type":"string"},{"type":"number"}]},"schema":{"type":"object"}},"required":["item","schema"]},{"$ref":"#/components/schemas/anyDataTypeSchemaRequired"}]},"alarmGeneratorObject":{"description":"Reference information to the object which generated the alarm.\n","allOf":[{"$ref":"#/components/schemas/nullableObjectReferenceDefinition"}]},"associatedGraphic":{"type":"object","nullable":true,"description":"Reference information for the graphic associated with the alarm.\n","properties":{"reference":{"description":"Provides the fully qualified reference to the graphic associated\nwith the alarm.\n","allOf":[{"$ref":"#/components/schemas/objectReferenceDefinition"}]},"url":{"type":"string","description":"A link to the graphic resource associated with the alarm.\n","format":"uri"},"alias":{"type":"string","description":"The object alias to apply to the graphic for which this alarm is\nassociated to.\n"},"aliasUrl":{"type":"string","description":"A link to the graphic resource associated with the alarm, with\nthe alias information included.\n","format":"uri"}},"required":["reference","url","alias","aliasUrl","discardedTime"]}},"required":["description","message","isAckRequired","type","priority","category","annotationsUrl","annotationsCount","self","triggerValue","acknowledgedTime","alarmGeneratorObject","associatedGraphic"]}},"required":["activityManagementStatus","alarm","id","itemReference","objectName","objectId","objectUrl","creationTime"]},{"type":"object","title":"Audit activity","description":"An audit activity.","additionalProperties":false,"properties":{"id":{"type":"string","description":"The identifier of the activity."},"itemReference":{"type":"string","description":"The fully qualified reference of the object."},"objectName":{"type":"string","description":"The name of the object."},"objectId":{"type":"string","description":"The identifier of the object that generated this activity."},"objectUrl":{"type":"string","description":"A link to the object that generated this activity.","format":"uri"},"discardedTime":{"type":"string","nullable":true,"description":"The date-time representing the time when a user discarded the activity.\nThis property will only be present if the `activityManagementStatus` of\nthe alarm or audit for the activity is `discarded`.\n","format":"date-time"},"creationTime":{"type":"string","description":"The date-time for when the activity was detected.","format":"date-time"},"spaces":{"type":"array","description":"The collection of spaces associated with the object on which the\nactivity occurred.\n","items":{"$ref":"#/components/schemas/space"}},"equipment":{"type":"array","description":"The collection of equipment associated with the object on which the\nactivity occurred.\n","items":{"$ref":"#/components/schemas/equipment"}},"activityManagementStatus":{"type":"string","description":"The activity management status of the audit. The values of this property\nare:\n\n- `pending` - Indicates a user has not yet acted upon the audit.\n- `discarded` - Indicates a user has acted upon or dismissed the audit.\n","enum":["pending","discarded"]},"audit":{"type":"object","properties":{"description":{"type":"string","nullable":true,"description":"A more detailed description of the audited action."},"originApplication":{"type":"string","description":"The Metasys application or component that generated the audit.\n\n\nThe values for this property come from the `auditOriginAppEnumSet` enumeration.\nFind the definition of `auditOriginAppEnumSet` at the relative URL of `/schemas/enums/auditOriginAppEnumSet`.\n\n**See also:**\n* [Get enumeration](#operation/getEnumerationAsJsonSchema) for more information on retrieving an enumeration.","x-metasysType":"enum","x-metasysEnum":"auditOriginAppEnumSet"},"actionType":{"type":"string","description":"The type of action audited by the system.\n\nThe values for this property come from the `auditActionTypeEnumSet` enumeration.\nFind the definition of `auditActionTypeEnumSet` at the relative URL of `/schemas/enums/auditActionTypeEnumSet`.\n\n**See also:**\n* [Get enumeration](#operation/getEnumerationAsJsonSchema) for more information on retrieving an enumeration.","x-metasysType":"enum","x-metasysEnum":"auditActionTypeEnumSet"},"parameters":{"type":"array","items":{"$ref":"#/components/schemas/anyDataTypeSchemaRequired"},"nullable":true,"description":"Parameters passed for commands or writes."},"user":{"type":"string","description":"The username of the user that initiated the action.","nullable":true},"classLevel":{"type":"string","description":"The level at which the system generated the audit.\n\nThe values for this property come from the `auditClassesEnumSet` enumeration.\nFind the definition of `auditClassesEnumSet` at the relative URL of `/schemas/enums/auditClassesEnumSet`.\n\n**See also:**\n* [Get enumeration](#operation/getEnumerationAsJsonSchema) for more information on retrieving an enumeration.","x-metasysType":"enum","x-metasysEnum":"auditClassesEnumSet"},"status":{"type":"string","nullable":true,"description":"The status of the action.\n\nThe values for this property come from the `statusEnumSet` enumeration.\nFind the definition of `statusEnumSet` at the relative URL of `/schemas/enums/statusEnumSet`.\n\n**See also:**\n* [Get enumeration](#operation/getEnumerationAsJsonSchema) for more information on retrieving an enumeration.","x-metasysType":"enum","x-metasysEnum":"statusEnumSet"},"errorString":{"type":"string","description":"Error message for the action.","nullable":true},"preData":{"description":"The old value before the command or edit.","anyOf":[{"type":"object","nullable":true},{"$ref":"#/components/schemas/anyDataTypeSchemaRequired"}]},"postData":{"description":"The new value after the command or edit.","anyOf":[{"type":"object","nullable":true},{"$ref":"#/components/schemas/anyDataTypeSchemaRequired"}]},"annotationsU