<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8">
  <title>API Preview</title>

  <style>
    html, body {
      margin: 0;
      padding: 0;
    }
  </style>
</head>
<body>
  <script src="https://api.apiary.io/seeds/embed.js"></script>
  <script>
    var embed = new Apiary.Embed({
      apiBlueprint: "FORMAT: 1A\n\nHOST: https://example.com/api/v3\n\nMetasys API\n===========\n\nThe Metasys API is the exposed interface for accessing system data. This document defines the contracts included in that interface.\n\n## Base URL\n\nThis documentation is for Metasys 11.0 which ships with version 3 of the Metasys Server API.\nThis document was last updated on Tue, 01 Nov 2022 20:06:29 GMT.\n\nThe base endpoint for the API is `https://{hostname}/api/v3` where `{hostname}` is the host name of your Metasys server.\n\n### API Version Notes\n\nAt Metasys 11.0, the supported versions are v2 and v3. (Note: v1 is not supported by Metasys 11.0)\n\nIn the future, multiple versions of this API may be supported on one release of Metasys.\nIt is required that you explicitly specify which version you intend to use. This is done by specifying the version in the URL using the format \"v[#]\":\n\nFor example, `http://localhost/api/v3/spaces` for version 3 of spaces\n\n#### Version Response Behavior\n\nThe `Content-Type` header of the response will always contain (in part) the version of the API that was used to serve the request. This allows the consumer to identify which version of the API was utilized.\n\nFor example, `Content-Type: application/vnd.metasysapi.v3+json` for version 3\n\n## Pagination\n\nOn endpoints where `page` and `pageSize` is allowed, the default `page` number will be 1 and is 1-based for all endpoints while the default `pageSize` will vary between endpoints. The `page` parameter indicates the `page` number of items to return from the endpoint. The `pageSize` parameter indicates the maximum number of items in the response from the endpoint.\n\nPayloads returned by pagination-enabled endpoints will have a similar structure. A `total` property will indicate the total number of items included in all pages. A `next` and `previous` property will supply a link to the next and previous page of data, respectively (These properties can be empty if irrelevant, e.g. it is the first/last page, or there is only one page of data). The `items` property contains the data included in the page.\n\n## Sorting Rules\n\nOn endpoints where a `sort` query parameter is allowed, the supplied value should be in the format of a single attribute name, optionally prefixed with `-` to indicate descending sort order (ascending order is used if no prefix is supplied).\n\n## Relationship Links\n\nPayloads may contain links to related data, each represented as a property sharing the name of the respective relationship. The links point to either single or multiple related entities. A link to a single entity points to the canonical endpoint for that entity. A link to multiple entities points to an endpoint dedicated to representing that particular relationship.\n\nFor example, if object `/objects/a` has children `/objects/b` and `/objects/c`, the payload returned by `/objects/a` will have a property `objects` with a value of `/objects/a/objects`, because multiple children can be returned. However, the payload returned by `/objects/b/` will contain a property 'parent' with a value of `/objects/a` (not `/objects/b/parent`), because the relationship represents a single entity.\n\nAdditionally, each payload will contain a `self` property, which contains a link representing the endpoint used to obtain the data contained in the current payload.\n\n## DateTimes\n\nUnless otherwise specified, all date times in the document are ISO-8601 encoded.\n\n## Validation\n\nThere are some general rules that apply across all endpoints. If certain provided inputs are invalid or preconditions are not met, the API wll respond with an appropriate error to indicate what went wrong.\n\n|Condition                      |Error                       |Details                                                                                                    |\n|-------------------------------|----------------------------|-----------------------------------------------------------------------------------------------------------|\n|Missing required parameter     |400 (Bad Request)           |A parameter marked required in this document is not included in the request                                |\n|Parameter incorrect type       |400 (Bad Request)           |A parameter is included with a value of the wrong type (e.g. number is expected and string is provided)    |\n|Parameter out of range         |400 (Bad Request)           |A numeric parameter is included but the value is outside the allowed range                                 |\n|Parameter not in set           |400 (Bad Request)           |A string parameter has a set of predefined valid values, and the value provided is not included in that set|\n|Parameter not in correct format|400 (Bad Request)           |A string parameter with expected format is provided in the wrong format                                    |\n|User not authenticated         |401 (Unauthorized)          |The auth token supplied with the request is missing, invalid, or expired                                   |\n|Record not authorized          |403 (Forbidden)             |The user is not authorized to view data matching the provided identifier                                   |\n|Identifier not found           |404 (Not Found)             |An identifier is provided that does not match any known data                                               |\n|The Resource already exists    |409 (Conflict)              |The Resource already exists                                                                                |\n|Internal Server Error          |500 (Internal Server Error) |An unexpected error occurs                                                                                 |\n|The device is not supported    |501 (Not Implemented)       |The server does not support the functionality required to fulfill the request                              |\n|The device is offline          |503 (Service Unavailable)   |The device is currently offline and unable to serve the request                                            |\n\n## Schemas in Response Payloads\n\nThe response payload of endpoints in this document have a section of information labeled `schema`.\nThis section of information includes important pieces of metadata about the `item` or `items` attributes that gives better context to the meaning of attribute values.\nThis section follows [JSON Schema](http://json-schema.org/schema#) specification with added custom annotation keywords.\n\n## Enumerations in Request and Response Payloads\n\nBeginning in Metasys 10.1, enumeration member links have begun to be replaced by their enumeration member value.\nFor example, a payload enumeration value of `/enumSets/509/members/85` which is a link that could be used to fetch information about the enum value, has been replaced by `attributeEnumSet.presentValue` which is easier to read and understand. To get more information about the value (like a localized string for display purposes) you can use the `includeSchema=true` query parameter on API requests and then find the enumeration information in the schema section of the payload. Alternatively, the Metasys REST client comes with APIs for translating these strings client side.\n\nTo learn more about a used enumeration set (including the translated string for a particular value), the `definitions` child object of the response `schema` object contains a definition for each enumeration set and members used in the `item` or `items` response payload. The property name of a enumeration set definition is the name of the enumeration set it represents.\n\nTo find the complete member set for a given enumeration identifier, use the enumeration schema endpoint. It is `/schemas/enums/{enumeration_id}` where `enumeration_id` is the enumeration identifier to return members of. For example, `/schemas/enums/unitEnumSet` will return all of the unit enumeration set members.\n\n\nGroup Authentication\n====================\n\nAll of the endpoints in the Metasys Server API require authentication. This is\naccomplished by passing an access token in an Authorization header. To\n get an access token use the `/login` api. Access tokens eventually expire. Prior to\n expiration you can request a new access token by calling the `/refreshToken` api.\n\nThe expiration time of the access token is based on the Metasys user profile.\n\n### Login [POST /login]\n\nUsed to login and retrieve an access token.\n\n+ Request (application/json)\n\n    + Headers\n\n\n\n    + Attributes\n\n        + Include LoginRequest\n\n+ Response 200 (application/vnd.metasys.v3+json)\n\n    + Attributes\n\n        + Include LoginResponse\n\n### Refresh Token [GET /refreshToken]\n\nUsed to request a new access token prior to expiration.\n\n+ Request\n\n    + Headers\n\n            Authorization: Bearer [token]\n\n+ Response 200 (application/vnd.metasys.v3+json)\n\n    + Attributes\n        + Include LoginResponse\n\n\n\nGroup Alarms\n============\n\nThis section contains information about alarms as used within the Metasys API.\n\n### Get Alarms [GET /alarms/{?startTime,endTime,priorityRange,type,excludePending,excludeAcknowledged,excludeDiscarded,attribute,category,page,pageSize,sort}]\nRetrieves a collection of alarms.\n\n+ Parameters\n    + startTime:`2018-05-21T13:58:20.243Z` (string, optional) - The dateTime representing the earliest alarm to return\n    + endTime:`2018-05-21T13:58:20.243Z` (string, optional) - The dateTime representing the latest alarm to return\n    + priorityRange:`0,255` (string, optional) - The inclusive priority range, from 0 to 255, of the alarm\n    + type (number, optional) - The type of the requested alarms\n        + See /enumSets/505/members for possible values\n    + excludePending (boolean, optional) - The flag to exclude pending alarms\n        + Default: `false`\n    + excludeAcknowledged (boolean, optional) - The flag to exclude acknowledged alarms\n        + Default: `false`\n    + excludeDiscarded (boolean, optional) - The flag to exclude discarded alarms\n        + Default: `false`\n    + attribute (number, optional) - The attribute of the requested alarms\n        + See /enumSets/509/members for possible values\n    + category (number, optional) - The system category of the requested alarms\n        + See /enumSets/33/members for possible values\n    + page (number, optional) - The page number of items to return\n        + Default: `1`\n    + pageSize (number, optional) - The maximum number of items to return in the response. Valid range is 1-10,000.\n        + Default: `100`\n    + sort (string, optional) - The criteria to use when sorting results (see [rules](#sorting-rules))\n        + Accepted Values: `itemReference`, `priority`, `creationTime`\n        + Default: `creationTime`\n\n+ Request\n    + Headers\n\n            Authorization: Bearer [token]\n\n+ Response 200 (application/vnd.metasysapi.v3+json)\n\n    + Attributes\n        + Include AlarmEntityCollection\n        + self:`https://{hostname}/api/v3/alarms{?queryParams}` (string, required) - A link to this alarm collection\n\n### Get A Single Alarm [GET /alarms/{id}]\nRetrieves the specified alarm.\n\n+ Parameters\n    + id (string) - The identifier of the alarm\n\n+ Request Analog Alarm\n    + Headers\n\n            Authorization: Bearer [token]\n\n+ Response 200 (application/vnd.metasysapi.v3+json)\n\n    + Attributes (AlarmEntityAnalog, required)\n\n+ Request Digital Alarm\n    + Headers\n\n            Authorization: Bearer [token]\n\n+ Response 200 (application/vnd.metasysapi.v3+json)\n\n    + Attributes (AlarmEntityDigital, required)\n\n### Get Alarms For A Network Device [GET /networkDevices/{id}/alarms{?startTime,endTime,priorityRange,type,excludePending,excludeAcknowledged,excludeDiscarded,attribute,page,pageSize,sort}]\nRetrieves a collection of alarms for the specified network device.\n\n+ Parameters\n    + id (string) - The identifier of the network device\n    + startTime (string, optional) - The ISO-8601 encoded dateTime representing the earliest alarm to return\n    + endTime (string, optional) - The ISO-8601 encoded dateTime representing the latest alarm to return\n    + priorityRange:`0,255` (string, optional) - The inclusive priority range, from 0 to 255, of the alarm\n    + type (number, optional) - The type of the requested alarms\n        + See /enumSets/505/members for possible values.\n    + excludePending (boolean, optional) - The flag to exclude pending alarms\n        + Default: `false`\n    + excludeAcknowledged (boolean, optional) - The flag to exclude acknowledged alarms\n        + Default: `false`\n    + excludeDiscarded (boolean, optional) - The flag to exclude discarded alarms\n        + Default: `false`\n    + attribute (number, optional) - The attribute of the requested alarms\n        + See /enumSets/509/members for possible values\n    + page (number, optional) - The page number of items to return\n        + Default: `1`\n    + pageSize (number, optional) - The maximum number of items to return in the response. Valid range is 1-10,000.\n        + Default: `100`\n    + sort (string, optional) - The criteria to use when sorting results (see [rules](#sorting-rules))\n        + Accepted Values: `priority`, `creationTime`\n        + Default: `creationTime`\n\n+ Request\n    + Headers\n\n            Authorization: Bearer [token]\n\n+ Response 200 (application/vnd.metasysapi.v3+json)\n\n    + Attributes(NetworkDeviceAlarmsEntity, required)\n\n### Get Alarms For An Object [GET /objects/{id}/alarms{?startTime,endTime,priorityRange,type,excludePending,excludeAcknowledged,excludeDiscarded,attribute,page,pageSize,sort}]\nRetrieves a collection of alarms for the specified object.\n\n+ Parameters\n    + id (string) - The identifier of the object\n    + startTime (string, optional) - The ISO-8601 encoded dateTime representing the earliest alarm to return\n    + endTime (string, optional) - The ISO-8601 encoded dateTime representing the latest alarm to return\n    + priorityRange:`0,255` (string, optional) - The inclusive priority range, from 0 to 255, of the alarm\n    + type (number, optional) - The type of the requested alarms\n        + See /enumSets/505/members for possible values.\n    + excludePending (boolean, optional) - The flag to exclude pending alarms\n        + Default: `false`\n    + excludeAcknowledged (boolean, optional) - The flag to exclude acknowledged alarms\n        + Default: `false`\n    + excludeDiscarded (boolean, optional) - The flag to exclude discarded alarms\n        + Default: `false`\n    + attribute (number, optional) - The attribute of the requested alarms\n        + See /enumSets/509/members for possible values\n    + page (number, optional) - The page number of items to return\n        + Default: `1`\n    + pageSize (number, optional) - The maximum number of items to return in the response. Valid range is 1-10,000.\n        + Default: `100`\n    + sort (string, optional) - The criteria to use when sorting results (see [rules](#sorting-rules))\n        + Accepted Values: `priority`, `creationTime`\n        + Default: `creationTime`\n\n+ Request\n    + Headers\n\n            Authorization: Bearer [token]\n\n+ Response 200 (application/vnd.metasysapi.v3+json)\n\n    + Attributes (ObjectAlarmsEntity, required)\n\n### Get Alarm Annotations [GET /alarms/{id}/annotations/{?startTime,endTime,page,pageSize,sort}]\nRetrieves the collection of annotations available for the specified alarm.\n\n+ Parameters\n    + id (string) - The identifier of the alarm\n    + startTime (string, optional) - The dateTime representing the earliest annotation to return\n    + endTime (string, optional) - The dateTime representing the latest annotation to return\n    + page (number, optional) - The page number of items to return\n        + Default: `1`\n    + pageSize (number, optional) - The maximum number of items to return in the response. Valid range is 1-10,000.\n        + Default: `100`\n    + sort (string, optional) - The criteria to use when sorting results (see [rules](#sorting-rules))\n        + Accepted Values: `creationTime`\n        + Default: `creationTime`\n\n+ Request\n    + Headers\n\n            Authorization: Bearer [token]\n\n+ Response 200 (application/vnd.metasysapi.v3+json)\n\n    + Attributes\n        + Include AlarmAnnotationEntityCollection\n        + self:`https://{hostname}/api/v3/alarms/{id}/annotations{?queryParams}` (string, required) - A link to this alarm annotation collection\n\n\nGroup Audits\n================\n\nThis section contains information about audits as used within the Metasys API\n\n### Get Audits [GET /audits/{?originApplications,classesLevels,actionTypes,startTime,endTime,excludeDiscarded,includeSchema,page,pageSize,sort}]\nRetrieves a collection of audits. When using multiple filters, an AND evaluation is assumed.\n\n+ Parameters\n    + originApplications:`1,2` (string, optional) - Filter by comma-separated list of origin applications\n        + See /enumSets/578/members for possible values\n    + classesLevels:`1,2` (string, optional) - Filter by comma-separated list of class levels\n        + See /enumSets/568/members for possible values\n    + actionTypes:`1,2` (string, optional) - Filter by comma-separated list of the action types\n        + See /enumSets/577/members for possible values\n    + startTime:`2018-05-21T13:58:20.243Z` (string, optional) - The dateTime representing the earliest audit to return\n    + endTime:`2018-05-22T13:58:20.243Z` (string, optional) - The dateTime representing the latest audit to return\n    + excludeDiscarded (boolean, optional) - Determines whether discarded audits will be excluded from results. Default is `false` (discarded audits will not be excluded).\n        + Accepted Values: `true`,`false`\n        + Default: `false`\n    + includeSchema (boolean, optional) - The flag indicating whether or not to include audit schema in response payloads\n        + Default: `false`\n    + page (number, optional) - The page number of items to return\n        + Default: `1`\n    + pageSize (number, optional) - The maximum number of items to return in the response. Valid range is 1-10,000.\n        + Default: `100`\n    + sort (string, optional) - The criteria to use when sorting results (see [rules](#sorting-rules))\n        + Accepted Values: `creationTime`\n        + Default: `-creationTime`\n\n+ Request\n    + Headers\n\n            Authorization: Bearer [token]\n\n+ Response 200 (application/vnd.metasysapi.v3+json)\n\n    + Attributes\n        + Include AuditEntityCollection\n        + self:`https://{hostname}/api/v3/audits{?queryParams}` (string) - A link to this audit collection\n\n+ Request Get Audits with `?includeSchema=true`\n    + Headers\n\n            Authorization: Bearer [token]\n\n+ Response 200 (application/vnd.metasysapi.v3+json)\n\n        {\n            \"total\": 59,\n            \"previous\": \"https://{hostname}/api/v3/audits?includeSchema=true&pageSize=1&page=4&excludeDiscarded=false&sort=-creationTime\",\n            \"next\": \"https://{hostname}/api/v3/audits?includeSchema=true&pageSize=1&page=6&excludeDiscarded=false&sort=-creationTime\",\n            \"self\": \"https://{hostname}/api/v3/audits?includeSchema=true&pageSize=1&page=5&excludeDiscarded=false&sort=-creationTime\",\n            \"items\": [\n                {\n                    \"self\": \"https://{hostname}/api/v3/audits/\",\n                    \"id\": \"\",\n                    \"creationTime\": \"2020-06-18T15:31:59Z\",\n                    \"actionType\": \"auditActionTypeEnumSet.commandAuditActionType\",\n                    \"discardedTime\": null,\n                    \"discarded\": false,\n                    \"status\": \"statusEnumSet.ok\",\n                    \"preData\": \"binarypvEnumSet.bacbinInactive\",\n                    \"postData\": null,\n                    \"parameters\": [\n                        \"binarypvEnumSet.bacbinActive\"\n                    ],\n                    \"errorString\": null,\n                    \"user\": \"MetasysSysAgent\",\n                    \"signature\": null,\n                    \"annotationsUrl\": null,\n                    \"legacy\": {\n                        \"fullyQualifiedItemReference\": \"dan924copied:MahoneyNAE55102/BV1\",\n                        \"itemName\": \"BV1\",\n                        \"classLevel\": \"auditClassesEnumSet.userActionAuditClass\",\n                        \"originApplication\": \"auditOriginAppEnumSet.mceAuditOriginApp\",\n                        \"description\": \"commandIdEnumSet.overrideCommand\"\n                    },\n                    \"objectUrl\": \"https://{hostname}/api/v3/objects/00000000-0000-0000-0000-000000000000\"\n                }\n            ],\n            \"schema\": {\n                \"$schema\": \"http://json-schema.org/draft-07/schema#\",\n                \"definitions\": {\n                    \"audit\": {\n                        \"$id\": \"#audit\",\n                        \"properties\": {\n                            \"id\": {\n                                \"type\": \"string\",\n                                \"title\": \"ID\",\n                                \"maxLength\": 36\n                            },\n                            \"creationTime\": {\n                                \"type\": \"string\",\n                                \"title\": \"Creation Time\",\n                                \"maxLength\": 25\n                            },\n                            \"actionType\": {\n                                \"title\": \"Action Type\",\n                                \"oneOf\": [\n                                    {\n                                        \"$ref\": \"#auditActionTypeEnumSet\"\n                                    },\n                                    {\n                                        \"type\": \"null\"\n                                    }\n                                ]\n                            },\n                            \"discardedTime\": {\n                                \"type\": [\n                                    \"string\",\n                                    \"null\"\n                                ],\n                                \"title\": \"Time Discarded\",\n                                \"maxLength\": 25\n                            },\n                            \"discarded\": {\n                                \"type\": \"boolean\",\n                                \"title\": \"Discarded\"\n                            },\n                            \"status\": {\n                                \"title\": \"Status\",\n                                \"oneOf\": [\n                                    {\n                                        \"$ref\": \"#statusEnumSet\"\n                                    },\n                                    {\n                                        \"type\": \"null\"\n                                    }\n                                ]\n                            },\n                            \"errorString\": {\n                                \"type\": [\n                                    \"string\",\n                                    \"null\"\n                                ],\n                                \"title\": \"Error\",\n                                \"maxLength\": 256\n                            },\n                            \"user\": {\n                                \"type\": [\n                                    \"string\",\n                                    \"null\"\n                                ],\n                                \"title\": \"User\",\n                                \"maxLength\": 256\n                            },\n                            \"signature\": {\n                                \"type\": [\n                                    \"object\",\n                                    \"null\"\n                                ],\n                                \"title\": \"Signature\",\n                                \"properties\": {\n                                    \"fullName\": {\n                                        \"type\": \"string\",\n                                        \"title\": \"Full Name\",\n                                        \"maxLength\": 100\n                                    },\n                                    \"reason\": {\n                                        \"type\": \"string\",\n                                        \"title\": \"Reason\",\n                                        \"maxLength\": 256\n                                    }\n                                }\n                            },\n                            \"objectUrl\": {\n                                \"type\": \"string\",\n                                \"title\": \"Object\",\n                                \"maxLength\": 2048\n                            },\n                            \"self\": {\n                                \"type\": \"string\",\n                                \"title\": \"Self\",\n                                \"maxLength\": 2048\n                            },\n                            \"annotationsUrl\": {\n                                \"type\": [\n                                    \"string\",\n                                    \"null\"\n                                ],\n                                \"title\": \"Annotations\",\n                                \"maxLength\": 2048\n                            },\n                            \"legacy\": {\n                                \"type\": [\n                                    \"object\",\n                                    \"null\"\n                                ],\n                                \"title\": \"Legacy\",\n                                \"properties\": {\n                                    \"fullyQualifiedItemReference\": {\n                                        \"type\": \"string\",\n                                        \"title\": \"Full Qualified Item Reference\",\n                                        \"maxLength\": 400\n                                    },\n                                    \"itemName\": {\n                                        \"type\": \"string\",\n                                        \"title\": \"Item Name\",\n                                        \"maxLength\": 256\n                                    },\n                                    \"classLevel\": {\n                                        \"title\": \"Class Level\",\n                                        \"oneOf\": [\n                                            {\n                                                \"$ref\": \"#auditClassesEnumSet\"\n                                            },\n                                            {\n                                                \"type\": \"null\"\n                                            }\n                                        ]\n                                    },\n                                    \"originApplication\": {\n                                        \"title\": \"Origin Application\",\n                                        \"oneOf\": [\n                                            {\n                                                \"$ref\": \"#auditOriginAppEnumSet\"\n                                            },\n                                            {\n                                                \"type\": \"null\"\n                                            }\n                                        ]\n                                    }\n                                }\n                            }\n                        }\n                    },\n                    \"auditActionTypeEnumSet\": {\n                        \"$id\": \"#auditActionTypeEnumSet\",\n                        \"allOf\": [\n                            {\n                                \"oneOf\": [\n                                    {\n                                        \"title\": \"Command\",\n                                        \"const\": \"auditActionTypeEnumSet.commandAuditActionType\"\n                                    }\n                                ]\n                            },\n                            {\n                                \"$ref\": \"https://{hostname}/api/v3/schemas/enums/auditActionTypeEnumSet\"\n                            }\n                        ]\n                    },\n                    \"statusEnumSet\": {\n                        \"$id\": \"#statusEnumSet\",\n                        \"allOf\": [\n                            {\n                                \"oneOf\": [\n                                    {\n                                        \"title\": \"Ok\",\n                                        \"const\": \"statusEnumSet.ok\"\n                                    }\n                                ]\n                            },\n                            {\n                                \"$ref\": \"https://{hostname}/api/v3/schemas/enums/statusEnumSet\"\n                            }\n                        ]\n                    },\n                    \"binarypvEnumSet\": {\n                        \"$id\": \"#binarypvEnumSet\",\n                        \"allOf\": [\n                            {\n                                \"oneOf\": [\n                                    {\n                                        \"title\": \"Active\",\n                                        \"const\": \"binarypvEnumSet.bacbinActive\"\n                                    },\n                                    {\n                                        \"title\": \"Inactive\",\n                                        \"const\": \"binarypvEnumSet.bacbinInactive\"\n                                    }\n                                ]\n                            },\n                            {\n                                \"$ref\": \"https://{hostname}/api/v3/schemas/enums/binarypvEnumSet\"\n                            }\n                        ]\n                    },\n                    \"auditClassesEnumSet\": {\n                        \"$id\": \"#auditClassesEnumSet\",\n                        \"allOf\": [\n                            {\n                                \"oneOf\": [\n                                    {\n                                        \"title\": \"User Action\",\n                                        \"const\": \"auditClassesEnumSet.userActionAuditClass\"\n                                    }\n                                ]\n                            },\n                            {\n                                \"$ref\": \"https://{hostname}/api/v3/schemas/enums/auditClassesEnumSet\"\n                            }\n                        ]\n                    },\n                    \"auditOriginAppEnumSet\": {\n                        \"$id\": \"#auditOriginAppEnumSet\",\n                        \"allOf\": [\n                            {\n                                \"oneOf\": [\n                                    {\n                                        \"title\": \"MCE\",\n                                        \"const\": \"auditOriginAppEnumSet.mceAuditOriginApp\"\n                                    }\n                                ]\n                            },\n                            {\n                                \"$ref\": \"https://{hostname}/api/v3/schemas/enums/auditOriginAppEnumSet\"\n                            }\n                        ]\n                    },\n                    \"commandIdEnumSet\": {\n                        \"$id\": \"#commandIdEnumSet\",\n                        \"allOf\": [\n                            {\n                                \"oneOf\": [\n                                    {\n                                        \"title\": \"Operator Override\",\n                                        \"const\": \"commandIdEnumSet.overrideCommand\"\n                                    }\n                                ]\n                            },\n                            {\n                                \"$ref\": \"https://{hostname}/api/v3/schemas/enums/commandIdEnumSet\"\n                            }\n                        ]\n                    }\n                },\n                \"items\": [\n                    {\n                        \"type\": \"object\",\n                        \"allOf\": [\n                            {\n                                \"$ref\": \"#audit\"\n                            },\n                            {\n                                \"properties\": {\n                                    \"preData\": {\n                                        \"type\": [\n                                            \"string\",\n                                            \"null\"\n                                        ],\n                                        \"title\": \"Pre Data\",\n                                        \"anyOf\": [\n                                            {\n                                                \"$ref\": \"#binarypvEnumSet\"\n                                            },\n                                            {\n                                                \"type\": \"null\"\n                                            }\n                                        ]\n                                    },\n                                    \"postData\": {\n                                        \"type\": [\n                                            \"string\",\n                                            \"null\"\n                                        ],\n                                        \"title\": \"Post Data\",\n                                        \"anyOf\": [\n                                            {\n                                                \"$ref\": \"#binarypvEnumSet\"\n                                            },\n                                            {\n                                                \"type\": \"null\"\n                                            }\n                                        ]\n                                    },\n                                    \"parameters\": {\n                                        \"type\": \"array\",\n                                        \"title\": \"Parameters\",\n                                        \"maxItems\": 1,\n                                        \"minItems\": 0,\n                                        \"items\": [\n                                            {\n                                                \"type\": [\n                                                    \"string\",\n                                                    \"null\"\n                                                ],\n                                                \"anyOf\": [\n                                                    {\n                                                        \"$ref\": \"#binarypvEnumSet\"\n                                                    },\n                                                    {\n                                                        \"type\": \"null\"\n                                                    }\n                                                ]\n                                            }\n                                        ]\n                                    },\n                                    \"legacy\": {\n                                        \"properties\": {\n                                            \"description\": {\n                                                \"title\": \"Description\",\n                                                \"oneOf\": [\n                                                    {\n                                                        \"$ref\": \"#commandIdEnumSet\"\n                                                    },\n                                                    {\n                                                        \"type\": \"null\"\n                                                    }\n                                                ]\n                                            }\n                                        }\n                                    }\n                                }\n                            }\n                        ]\n                    }\n                ]\n            }\n        }\n\n+ Request Get Audits with `?includeSchema=false`\n    + Headers\n\n            Authorization: Bearer [token]\n\n+ Response 200 (application/vnd.metasysapi.v3+json)\n\n        {\n            \"total\": 59,\n            \"previous\": \"https://{hostname}/api/v3/audits?includeSchema=false&pageSize=1&page=4&excludeDiscarded=false&sort=-creationTime\",\n            \"next\": \"https://{hostname}/api/v3/audits?includeSchema=false&pageSize=1&page=6&excludeDiscarded=false&sort=-creationTime\",\n            \"self\": \"https://{hostname}/api/v3/audits?includeSchema=false&pageSize=1&page=5&excludeDiscarded=false&sort=-creationTime\",\n            \"items\": [\n                {\n                    \"self\": \"https://{hostname}/api/v3/audits/00000000-0000-0000-0000-000000000000\",\n                    \"id\": \"00000000-0000-0000-0000-000000000000\",\n                    \"creationTime\": \"2020-06-18T15:31:59Z\",\n                    \"actionType\": \"auditActionTypeEnumSet.commandAuditActionType\",\n                    \"discardedTime\": null,\n                    \"discarded\": false,\n                    \"status\": \"statusEnumSet.ok\",\n                    \"preData\": \"binarypvEnumSet.bacbinInactive\",\n                    \"postData\": null,\n                    \"parameters\": [\n                        \"binarypvEnumSet.bacbinActive\"\n                    ],\n                    \"errorString\": null,\n                    \"user\": \"MetasysSysAgent\",\n                    \"signature\": null,\n                    \"annotationsUrl\": null,\n                    \"legacy\": {\n                        \"fullyQualifiedItemReference\": \"dan924copied:MahoneyNAE55102/BV1\",\n                        \"itemName\": \"BV1\",\n                        \"classLevel\": \"auditClassesEnumSet.userActionAuditClass\",\n                        \"originApplication\": \"auditOriginAppEnumSet.mceAuditOriginApp\",\n                        \"description\": \"commandIdEnumSet.overrideCommand\"\n                    },\n                    \"objectUrl\": \"https://{hostname}/api/v3/objects/00000000-0000-0000-0000-000000000000\"\n                }\n            ]\n        }\n\n### Get A Single Audit [GET /audits/{id}/{?includeSchema}]\nRetrieves the specified audit.\n\n+ Parameters\n    + id:`00000000-0000-0000-0000-000000000000` (string) - The identifier of the audit to retrieve\n    + includeSchema (boolean, optional) - The flag indicating whether or not to include audit schema in response payloads\n        + Default: `false`\n\n+ Request\n    + Headers\n\n            Authorization: Bearer [token]\n\n+ Response 200 (application/vnd.metasysapi.v3+json)\n\n    + Attributes(AuditEntity)\n\n+ Request Get A Single Audit with `?includeSchema=true`\n    + Headers\n\n            Authorization: Bearer [token]\n\n+ Response 200 (application/vnd.metasysapi.v3+json)\n\n        {\n            \"item\": {\n                \"self\": \"https://{hostname}/api/v3/audits/00000000-0000-0000-0000-000000000000\",\n                \"id\": \"00000000-0000-0000-0000-000000000000\",\n                \"creationTime\": \"2020-06-18T15:31:43Z\",\n                \"actionType\": \"auditActionTypeEnumSet.commandAuditActionType\",\n                \"discardedTime\": null,\n                \"discarded\": false,\n                \"status\": \"statusEnumSet.ok\",\n                \"preData\": 0.0,\n                \"postData\": null,\n                \"parameters\": [\n                    2.5\n                ],\n                \"errorString\": null,\n                \"user\": \"MetasysSysAgent\",\n                \"signature\": null,\n                \"annotationsUrl\": null,\n                \"legacy\": {\n                    \"fullyQualifiedItemReference\": \"dan924copied:MahoneyNAE55102/Inputs.AV1\",\n                    \"itemName\": \"AV1a\",\n                    \"classLevel\": \"auditClassesEnumSet.userActionAuditClass\",\n                    \"originApplication\": \"auditOriginAppEnumSet.mceAuditOriginApp\",\n                    \"description\": \"commandIdEnumSet.overrideCommand\"\n                },\n                \"objectUrl\": \"https://{hostname}/api/v3/objects/00000000-0000-0000-0000-000000000000\"\n            },\n            \"schema\": {\n                \"$schema\": \"http://json-schema.org/draft-07/schema#\",\n                \"definitions\": {\n                    \"audit\": {\n                        \"$id\": \"#audit\",\n                        \"properties\": {\n                            \"id\": {\n                                \"type\": \"string\",\n                                \"title\": \"ID\",\n                                \"maxLength\": 36\n                            },\n                            \"creationTime\": {\n                                \"type\": \"string\",\n                                \"title\": \"Creation Time\",\n                                \"maxLength\": 25\n                            },\n                            \"actionType\": {\n                                \"title\": \"Action Type\",\n                                \"oneOf\": [\n                                    {\n                                        \"$ref\": \"#auditActionTypeEnumSet\"\n                                    },\n                                    {\n                                        \"type\": \"null\"\n                                    }\n                                ]\n                            },\n                            \"discardedTime\": {\n                                \"type\": [\n                                    \"string\",\n                                    \"null\"\n                                ],\n                                \"title\": \"Time Discarded\",\n                                \"maxLength\": 25\n                            },\n                            \"discarded\": {\n                                \"type\": \"boolean\",\n                                \"title\": \"Discarded\"\n                            },\n                            \"status\": {\n                                \"title\": \"Status\",\n                                \"oneOf\": [\n                                    {\n                                        \"$ref\": \"#statusEnumSet\"\n                                    },\n                                    {\n                                        \"type\": \"null\"\n                                    }\n                                ]\n                            },\n                            \"errorString\": {\n                                \"type\": [\n                                    \"string\",\n                                    \"null\"\n                                ],\n                                \"title\": \"Error\",\n                                \"maxLength\": 256\n                            },\n                            \"user\": {\n                                \"type\": [\n                                    \"string\",\n                                    \"null\"\n                                ],\n                                \"title\": \"User\",\n                                \"maxLength\": 256\n                            },\n                            \"signature\": {\n                                \"type\": [\n                                    \"object\",\n                                    \"null\"\n                                ],\n                                \"title\": \"Signature\",\n                                \"properties\": {\n                                    \"fullName\": {\n                                        \"type\": \"string\",\n                                        \"title\": \"Full Name\",\n                                        \"maxLength\": 100\n                                    },\n                                    \"reason\": {\n                                        \"type\": \"string\",\n                                        \"title\": \"Reason\",\n                                        \"maxLength\": 256\n                                    }\n                                }\n                            },\n                            \"objectUrl\": {\n                                \"type\": \"string\",\n                                \"title\": \"Object\",\n                                \"maxLength\": 2048\n                            },\n                            \"self\": {\n                                \"type\": \"string\",\n                                \"title\": \"Self\",\n                                \"maxLength\": 2048\n                            },\n                            \"annotationsUrl\": {\n                                \"type\": [\n                                    \"string\",\n                                    \"null\"\n                                ],\n                                \"title\": \"Annotations\",\n                                \"maxLength\": 2048\n                            },\n                            \"legacy\": {\n                                \"type\": [\n                                    \"object\",\n                                    \"null\"\n                                ],\n                                \"title\": \"Legacy\",\n                                \"properties\": {\n                                    \"fullyQualifiedItemReference\": {\n                                        \"type\": \"string\",\n                                        \"title\": \"Full Qualified Item Reference\",\n                                        \"maxLength\": 400\n                                    },\n                                    \"itemName\": {\n                                        \"type\": \"string\",\n                                        \"title\": \"Item Name\",\n                                        \"maxLength\": 256\n                                    },\n                                    \"classLevel\": {\n                                        \"title\": \"Class Level\",\n                                        \"oneOf\": [\n                                            {\n                                                \"$ref\": \"#auditClassesEnumSet\"\n                                            },\n                                            {\n                                                \"type\": \"null\"\n                                            }\n                                        ]\n                                    },\n                                    \"originApplication\": {\n                                        \"title\": \"Origin Application\",\n                                        \"oneOf\": [\n                                            {\n                                                \"$ref\": \"#auditOriginAppEnumSet\"\n                                            },\n                                            {\n                                                \"type\": \"null\"\n                                            }\n                                        ]\n                                    }\n                                }\n                            }\n                        }\n                    },\n                    \"auditActionTypeEnumSet\": {\n                        \"$id\": \"#auditActionTypeEnumSet\",\n                        \"allOf\": [\n                            {\n                                \"oneOf\": [\n                                    {\n                                        \"title\": \"Command\",\n                                        \"const\": \"auditActionTypeEnumSet.commandAuditActionType\"\n                                    }\n                                ]\n                            },\n                            {\n                                \"$ref\": \"https://{hostname}/api/v3/schemas/enums/auditActionTypeEnumSet\"\n                            }\n                        ]\n                    },\n                    \"statusEnumSet\": {\n                        \"$id\": \"#statusEnumSet\",\n                        \"allOf\": [\n                            {\n                                \"oneOf\": [\n                                    {\n                                        \"title\": \"Ok\",\n                                        \"const\": \"statusEnumSet.ok\"\n                                    }\n                                ]\n                            },\n                            {\n                                \"$ref\": \"https://{hostname}/api/v3/schemas/enums/statusEnumSet\"\n                            }\n                        ]\n                    },\n                    \"auditClassesEnumSet\": {\n                        \"$id\": \"#auditClassesEnumSet\",\n                        \"allOf\": [\n                            {\n                                \"oneOf\": [\n                                    {\n                                        \"title\": \"User Action\",\n                                        \"const\": \"auditClassesEnumSet.userActionAuditClass\"\n                                    }\n                                ]\n                            },\n                            {\n                                \"$ref\": \"https://{hostname}/api/v3/schemas/enums/auditClassesEnumSet\"\n                            }\n                        ]\n                    },\n                    \"auditOriginAppEnumSet\": {\n                        \"$id\": \"#auditOriginAppEnumSet\",\n                        \"allOf\": [\n                            {\n                                \"oneOf\": [\n                                    {\n                                        \"title\": \"MCE\",\n                                        \"const\": \"auditOriginAppEnumSet.mceAuditOriginApp\"\n                                    }\n                                ]\n                            },\n                            {\n                                \"$ref\": \"https://{hostname}/api/v3/schemas/enums/auditOriginAppEnumSet\"\n                            }\n                        ]\n                    },\n                    \"commandIdEnumSet\": {\n                        \"$id\": \"#commandIdEnumSet\",\n                        \"allOf\": [\n                            {\n                                \"oneOf\": [\n                                    {\n                                        \"title\": \"Operator Override\",\n                                        \"const\": \"commandIdEnumSet.overrideCommand\"\n                                    }\n                                ]\n                            },\n                            {\n                                \"$ref\": \"https://{hostname}/api/v3/schemas/enums/commandIdEnumSet\"\n                            }\n                        ]\n                    }\n                },\n                \"allOf\": [\n                    {\n                        \"$ref\": \"#audit\"\n                    },\n                    {\n                        \"properties\": {\n                            \"preData\": {\n                                \"type\": [\n                                    \"number\",\n                                    \"null\"\n                                ],\n                                \"title\": \"Pre Data\",\n                                \"displayPrecision\": {\n                                    \"$id\": \"displayPrecisionPt1\",\n                                    \"displayMultipleOf\": 0.1\n                                }\n                            },\n                            \"postData\": {\n                                \"type\": [\n                                    \"number\",\n                                    \"null\"\n                                ],\n                                \"title\": \"Post Data\",\n                                \"displayPrecision\": {\n                                    \"$id\": \"displayPrecisionPt1\",\n                                    \"displayMultipleOf\": 0.1\n                                }\n                            },\n                            \"parameters\": {\n                                \"type\": \"array\",\n                                \"title\": \"Parameters\",\n                                \"maxItems\": 1,\n                                \"minItems\": 0,\n                                \"items\": [\n                                    {\n                                        \"type\": [\n                                            \"number\",\n                                            \"null\"\n                                        ],\n                                        \"displayPrecision\": {\n                                            \"$id\": \"displayPrecisionPt1\",\n                                            \"displayMultipleOf\": 0.1\n                                        }\n                                    }\n                                ]\n                            },\n                            \"legacy\": {\n                                \"properties\": {\n                                    \"description\": {\n                                        \"title\": \"Description\",\n                                        \"oneOf\": [\n                                            {\n                                                \"$ref\": \"#commandIdEnumSet\"\n                                            },\n                                            {\n                                                \"type\": \"null\"\n                                            }\n                                        ]\n                                    }\n                                }\n                            }\n                        }\n                    }\n                ]\n            }\n        }\n\n+ Request Get A Single Audit with `?includeSchema=false`\n    + Headers\n\n            Authorization: Bearer [token]\n\n+ Response 200 (application/vnd.metasysapi.v3+json)\n\n        {\n            \"item\": {\n                \"self\": \"https://{hostname}/api/v3/audits/00000000-0000-0000-0000-000000000000\",\n                \"id\": \"00000000-0000-0000-0000-000000000000\",\n                \"creationTime\": \"2020-06-18T15:31:43Z\",\n                \"actionType\": \"auditActionTypeEnumSet.commandAuditActionType\",\n                \"discardedTime\": null,\n                \"discarded\": false,\n                \"status\": \"statusEnumSet.ok\",\n                \"preData\": 0.0,\n                \"postData\": null,\n                \"parameters\": [\n                    2.5\n                ],\n                \"errorString\": null,\n                \"user\": \"MetasysSysAgent\",\n                \"signature\": null,\n                \"annotationsUrl\": null,\n                \"legacy\": {\n                    \"fullyQualifiedItemReference\": \"dan924copied:MahoneyNAE55102/Inputs.AV1\",\n                    \"itemName\": \"AV1a\",\n                    \"classLevel\": \"auditClassesEnumSet.userActionAuditClass\",\n                    \"originApplication\": \"auditOriginAppEnumSet.mceAuditOriginApp\",\n                    \"description\": \"commandIdEnumSet.overrideCommand\"\n                },\n                \"objectUrl\": \"https://{hostname}/api/v3/objects/00000000-0000-0000-0000-000000000000\"\n            }\n        }\n\n### Get Audits For An Object [GET /objects/{id}/audits{?originApplications,classesLevels,actionTypes,startTime,endTime,excludeDiscarded,includeSchema,page,pageSize,sort}]\nRetrieves a collection of audits for the specified object. When using multiple filters, an AND evaluation is assumed.\n\n+ Parameters\n    + id (string) - The identifier of the object\n    + originApplications:`1,2` (string, optional) - Filter by comma-separated list of origin applications\n        + See /enumSets/578/members for possible values\n    + classesLevels:`1,2` (string, optional) - Filter by comma-separated list of class levels\n        + See /enumSets/568/members for possible values\n    + actionTypes:`1,2` (string, optional) - Filter by comma-separated list of the action types\n        + See /enumSets/577/members for possible values\n    + startTime:`2018-05-21T13:58:20.243Z` (string, optional) - The dateTime representing the earliest audit to return\n    + endTime:`2018-05-22T13:58:20.243Z` (string, optional) - The dateTime representing the latest audit to return\n    + excludeDiscarded (boolean, optional) - Determines whether discarded audits will be excluded from results. Default is `false` (discarded audits will not be excluded).\n        + Accepted Values: `true`,`false`\n        + Default: `false`\n    + includeSchema (boolean, optional) - The flag indicating whether or not to include audit schema in response payloads\n        + Default: `false`\n    + page (number, optional) - The page number of items to return\n        + Default: `1`\n    + pageSize (number, optional) - The maximum number of items to return in the response. Valid range is 1-10,000.\n        + Default: `100`\n    + sort (string, optional) - The criteria to use when sorting results (see [rules](#sorting-rules))\n        + Accepted Values: `creationTime`\n        + Default: `-creationTime`\n\n+ Request\n    + Headers\n\n            Authorization: Bearer [token]\n\n+ Response 200 (application/vnd.metasysapi.v3+json)\n\n    + Attributes\n        + Include AuditEntityCollection\n        + self:`https://{hostname}/api/v3/objects/{id}/audits{?queryParams}` (string) - A link to this audit collection\n\n+ Request Audits for an Engine object with `?includeSchema=true`\n    + Headers\n\n            Authorization: Bearer [token]\n\n+ Response 200 (application/vnd.metasysapi.v3+json)\n\n        {\n            \"total\": 6601,\n            \"previous\": \"https://{hostname}/api/v3/objects/00000000-0000-0000-0000-000000000000/audits?page=16&pageSize=1&includeSchema=true&excludeDiscarded=false&sort=-creationTime\",\n            \"next\": \"https://{hostname}/api/v3/objects/00000000-0000-0000-0000-000000000000/audits?page=18&pageSize=1&includeSchema=true&excludeDiscarded=false&sort=-creationTime\",\n            \"self\": \"https://{hostname}/api/v3/objects/00000000-0000-0000-0000-000000000000/audits?page=17&pageSize=1&includeSchema=true&excludeDiscarded=false&sort=-creationTime\",\n            \"items\": [\n                {\n                    \"self\": \"https://{hostname}/api/v3/audits/00000000-0000-0000-0000-000000000000\",\n                    \"id\": \"00000000-0000-0000-0000-000000000000\",\n                    \"creationTime\": \"2020-06-25T12:49:51.393Z\",\n                    \"actionType\": \"auditActionTypeEnumSet.commandAuditActionType\",\n                    \"discardedTime\": null,\n                    \"discarded\": false,\n                    \"status\": \"statusEnumSet.ok\",\n                    \"preData\": null,\n                    \"postData\": null,\n                    \"parameters\": [\n                        \"resetReasonEnumSet.systemShutdownResetReason\"\n                    ],\n                    \"errorString\": null,\n                    \"user\": null,\n                    \"signature\": null,\n                    \"annotationsUrl\": null,\n                    \"legacy\": {\n                        \"fullyQualifiedItemReference\": \"M4731823:M4731823\",\n                        \"itemName\": \"M4731823\",\n                        \"classLevel\": \"auditClassesEnumSet.systemErrorAuditClass\",\n                        \"originApplication\": \"auditOriginAppEnumSet.deviceManagerAuditOriginApp\",\n                        \"description\": \"commandIdEnumSet.resetCommand\"\n                    },\n                    \"objectUrl\": \"https://{hostname}/api/v3/objects/00000000-0000-0000-0000-000000000000\"\n                }\n            ],\n            \"schema\": {\n                \"$schema\": \"http://json-schema.org/draft-07/schema#\",\n                \"definitions\": {\n                    \"audit\": {\n                        \"$id\": \"#audit\",\n                        \"properties\": {\n                            \"id\": {\n                                \"type\": \"string\",\n                                \"title\": \"ID\",\n                                \"maxLength\": 36\n                            },\n                            \"creationTime\": {\n                                \"type\": \"string\",\n                                \"title\": \"Creation Time\",\n                                \"maxLength\": 25\n                            },\n                            \"actionType\": {\n                                \"title\": \"Action Type\",\n                                \"oneOf\": [\n                                    {\n                                        \"$ref\": \"#auditActionTypeEnumSet\"\n                                    },\n                                    {\n                                        \"type\": \"null\"\n                                    }\n                                ]\n                            },\n                            \"discardedTime\": {\n                                \"type\": [\n                                    \"string\",\n                                    \"null\"\n                                ],\n                                \"title\": \"Time Discarded\",\n                                \"maxLength\": 25\n                            },\n                            \"discarded\": {\n                                \"type\": \"boolean\",\n                                \"title\": \"Discarded\"\n                            },\n                            \"status\": {\n                                \"title\": \"Status\",\n                                \"oneOf\": [\n                                    {\n                                        \"$ref\": \"#statusEnumSet\"\n                                    },\n                                    {\n                                        \"type\": \"null\"\n                                    }\n                                ]\n                            },\n                            \"errorString\": {\n                                \"type\": [\n                                    \"string\",\n                                    \"null\"\n                                ],\n                                \"title\": \"Error\",\n                                \"maxLength\": 256\n                            },\n                            \"user\": {\n                                \"type\": [\n                                    \"string\",\n                                    \"null\"\n                                ],\n                                \"title\": \"User\",\n                                \"maxLength\": 256\n                            },\n                            \"signature\": {\n                                \"type\": [\n                                    \"object\",\n                                    \"null\"\n                                ],\n                                \"title\": \"Signature\",\n                                \"properties\": {\n                                    \"fullName\": {\n                                        \"type\": \"string\",\n                                        \"title\": \"Full Name\",\n                                        \"maxLength\": 100\n                                    },\n                                    \"reason\": {\n                                        \"type\": \"string\",\n                                        \"title\": \"Reason\",\n                                        \"maxLength\": 256\n                                    }\n                                }\n                            },\n                            \"objectUrl\": {\n                                \"type\": \"string\",\n                                \"title\": \"Object\",\n                                \"maxLength\": 2048\n                            },\n                            \"self\": {\n                                \"type\": \"string\",\n                                \"title\": \"Self\",\n                                \"maxLength\": 2048\n                            },\n                            \"annotationsUrl\": {\n                                \"type\": [\n                                    \"string\",\n                                    \"null\"\n                                ],\n                                \"title\": \"Annotations\",\n                                \"maxLength\": 2048\n                            },\n                            \"legacy\": {\n                                \"type\": [\n                                    \"object\",\n                                    \"null\"\n                                ],\n                                \"title\": \"Legacy\",\n                                \"properties\": {\n                                    \"fullyQualifiedItemReference\": {\n                                        \"type\": \"string\",\n                                        \"title\": \"Full Qualified Item Reference\",\n                                        \"maxLength\": 400\n                                    },\n                                    \"itemName\": {\n                                        \"type\": \"string\",\n                                        \"title\": \"Item Name\",\n                                        \"maxLength\": 256\n                                    },\n                                    \"classLevel\": {\n                                        \"title\": \"Class Level\",\n                                        \"oneOf\": [\n                                            {\n                                                \"$ref\": \"#auditClassesEnumSet\"\n                                            },\n                                            {\n                                                \"type\": \"null\"\n                                            }\n                                        ]\n                                    },\n                                    \"originApplication\": {\n                                        \"title\": \"Origin Application\",\n                                        \"oneOf\": [\n                                            {\n                                                \"$ref\": \"#auditOriginAppEnumSet\"\n                                            },\n                                            {\n                                                \"type\": \"null\"\n                                            }\n                                        ]\n                                    }\n                                }\n                            }\n                        }\n                    },\n                    \"auditActionTypeEnumSet\": {\n                        \"$id\": \"#auditActionTypeEnumSet\",\n                        \"allOf\": [\n                            {\n                                \"oneOf\": [\n                                    {\n                                        \"title\": \"Command\",\n                                        \"const\": \"auditActionTypeEnumSet.commandAuditActionType\"\n                                    }\n                                ]\n                            },\n                            {\n                                \"$ref\": \"https://{hostname}/api/v3/schemas/enums/auditActionTypeEnumSet\"\n                            }\n                        ]\n                    },\n                    \"statusEnumSet\": {\n                        \"$id\": \"#statusEnumSet\",\n                        \"allOf\": [\n                            {\n                                \"oneOf\": [\n                                    {\n                                        \"title\": \"Ok\",\n                                        \"const\": \"statusEnumSet.ok\"\n                                    }\n                                ]\n                            },\n                            {\n                                \"$ref\": \"https://{hostname}/api/v3/schemas/enums/statusEnumSet\"\n                            }\n                        ]\n                    },\n                    \"resetReasonEnumSet\": {\n                        \"$id\": \"#resetReasonEnumSet\",\n                        \"allOf\": [\n                            {\n                                \"oneOf\": [\n                                    {\n                                        \"title\": \"System Shutdown\",\n                                        \"const\": \"resetReasonEnumSet.systemShutdownResetReason\"\n                                    }\n                                ]\n                            },\n                            {\n                                \"$ref\": \"https://{hostname}/api/v3/schemas/enums/resetReasonEnumSet\"\n                            }\n                        ]\n                    },\n                    \"auditClassesEnumSet\": {\n                        \"$id\": \"#auditClassesEnumSet\",\n                        \"allOf\": [\n                            {\n                                \"oneOf\": [\n                                    {\n                                        \"title\": \"Critical System Event\",\n                                        \"const\": \"auditClassesEnumSet.systemErrorAuditClass\"\n                                    }\n                                ]\n                            },\n                            {\n                                \"$ref\": \"https://{hostname}/api/v3/schemas/enums/auditClassesEnumSet\"\n                            }\n                        ]\n                    },\n                    \"auditOriginAppEnumSet\": {\n                        \"$id\": \"#auditOriginAppEnumSet\",\n                        \"allOf\": [\n                            {\n                                \"oneOf\": [\n                                    {\n                                        \"title\": \"Device Manager\",\n                                        \"const\": \"auditOriginAppEnumSet.deviceManagerAuditOriginApp\"\n                                    }\n                                ]\n                            },\n                            {\n                                \"$ref\": \"https://{hostname}/api/v3/schemas/enums/auditOriginAppEnumSet\"\n                            }\n                        ]\n                    },\n                    \"commandIdEnumSet\": {\n                        \"$id\": \"#commandIdEnumSet\",\n                        \"allOf\": [\n                            {\n                                \"oneOf\": [\n                                    {\n                                        \"title\": \"Reset\",\n                                        \"const\": \"commandIdEnumSet.resetCommand\"\n                                    }\n                                ]\n                            },\n                            {\n                                \"$ref\": \"https://{hostname}/api/v3/schemas/enums/commandIdEnumSet\"\n                            }\n                        ]\n                    }\n                },\n                \"items\": [\n                    {\n                        \"type\": \"object\",\n                        \"allOf\": [\n                            {\n                                \"$ref\": \"#audit\"\n                            },\n                            {\n                                \"properties\": {\n                                    \"preData\": {\n                                        \"type\": \"null\",\n                                        \"title\": \"Pre Data\"\n                                    },\n                                    \"postData\": {\n                                        \"type\": \"null\",\n                                        \"title\": \"Post Data\"\n                                    },\n                                    \"parameters\": {\n                                        \"type\": \"array\",\n                                        \"title\": \"Parameters\",\n                                        \"maxItems\": 1,\n                                        \"minItems\": 0,\n                                        \"items\": [\n                                            {\n                                                \"type\": [\n                                                    \"string\",\n                                                    \"null\"\n                                                ],\n                                                \"anyOf\": [\n                                                    {\n                                                        \"$ref\": \"#resetReasonEnumSet\"\n                                                    },\n                                                    {\n                                                        \"type\": \"null\"\n                                                    }\n                                                ]\n                                            }\n                                        ]\n                                    },\n                                    \"legacy\": {\n                                        \"properties\": {\n                                            \"description\": {\n                                                \"title\": \"Description\",\n                                                \"oneOf\": [\n                                                    {\n                                                        \"$ref\": \"#commandIdEnumSet\"\n                                                    },\n                                                    {\n                                                        \"type\": \"null\"\n                                                    }\n                                                ]\n                                            }\n                                        }\n                                    }\n                                }\n                            }\n                        ]\n                    }\n                ]\n            }\n        }\n\n+ Request Audits for an Engine object with `?includeSchema=false`\n    + Headers\n\n            Authorization: Bearer [token]\n\n+ Response 200 (application/vnd.metasysapi.v3+json)\n\n        {\n            \"total\": 6601,\n            \"previous\": \"https://{hostname}/api/v3/objects/00000000-0000-0000-0000-000000000000/audits?page=16&pageSize=1&includeSchema=false&excludeDiscarded=false&sort=-creationTime\",\n            \"next\": \"https://{hostname}/api/v3/objects/00000000-0000-0000-0000-000000000000/audits?page=18&pageSize=1&includeSchema=false&excludeDiscarded=false&sort=-creationTime\",\n            \"self\": \"https://{hostname}/api/v3/objects/00000000-0000-0000-0000-000000000000/audits?page=17&pageSize=1&includeSchema=false&excludeDiscarded=false&sort=-creationTime\",\n            \"items\": [\n                {\n                    \"self\": \"https://{hostname}/api/v3/audits/00000000-0000-0000-0000-000000000000\",\n                    \"id\": \"00000000-0000-0000-0000-000000000000\",\n                    \"creationTime\": \"2020-06-25T12:49:51.393Z\",\n                    \"actionType\": \"auditActionTypeEnumSet.commandAuditActionType\",\n                    \"discardedTime\": null,\n                    \"discarded\": false,\n                    \"status\": \"statusEnumSet.ok\",\n                    \"preData\": null,\n                    \"postData\": null,\n                    \"parameters\": [\n                        \"resetReasonEnumSet.systemShutdownResetReason\"\n                    ],\n                    \"errorString\": null,\n                    \"user\": null,\n                    \"signature\": null,\n                    \"annotationsUrl\": null,\n                    \"legacy\": {\n                        \"fullyQualifiedItemReference\": \"M4731823:M4731823\",\n                        \"itemName\": \"M4731823\",\n                        \"classLevel\": \"auditClassesEnumSet.systemErrorAuditClass\",\n                        \"originApplication\": \"auditOriginAppEnumSet.deviceManagerAuditOriginApp\",\n                        \"description\": \"commandIdEnumSet.resetCommand\"\n                    },\n                    \"objectUrl\": \"https://{hostname}/api/v3/objects/00000000-0000-0000-0000-000000000000\"\n                }\n            ]\n        }\n\n### Get Audit Annotations [GET /audits/{id}/annotations{?page,pageSize,sort}]\nRetrieves a collection of audit annotations.\n\n+ Parameters\n    + id:`00000000-0000-0000-0000-000000000000` (string) - The identifier of the audit to retrieve annotations for\n    + page (number, optional) - The page number of items to return\n        + Default: `1`\n    + pageSize (number, optional) - The maximum number of items to return in the response. Valid range is 1-10,000.\n        + Default: `100`\n    + sort (string, optional) - The criteria to use when sorting results (see [rules](#sorting-rules))\n        + Accepted Values: `creationTime`\n        + Default: `-creationTime`\n\n+ Request\n    + Headers\n\n            Authorization: Bearer [token]\n\n+ Response 200 (application/vnd.metasysapi.v3+json)\n\n    + Attributes\n        + Include AuditAnnotationEntityCollection\n        + self:`https://{hostname}/api/v3/audits/{id}/annotations{?queryParams}` (string) - A link to this audit annotation data set\n\n### Add Audit Annotation [POST /audits/{id}/annotations]\nAdds an annotation to an audit.\n\n+ Parameters\n    + id:`00000000-0000-0000-0000-000000000000` (string) - The identifier of the audit to add an annotation to\n\n+ Request\n    + Headers\n\n            Authorization: Bearer [token]\n\n    + Attributes (AuditAnnotationMessage, required)\n\n    + Body\n\n            {\n                \"text\": \"The annotation text\"\n            }\n\n+ Response 201\n    + Headers\n\n            Location: https://{hostname}/api/v3/audits/{id}/annotations\n\n### Discard Audit [PUT /audits/{id}/discard]\nDiscard an audit with an optional annotation.\n\n+ Parameters\n    + id:`00000000-0000-0000-0000-000000000000` (string) - The identifier of the audit to discard\n\n+ Request\n    + Headers\n\n            Authorization: Bearer [token]\n\n    + Attributes (DiscardAuditAnnotationMessage, optional)\n\n    + Body\n\n            {\n                \"annotationText\": \"The annotation text\"\n            }\n\n+ Response 204\n\n### Batch Audit Requests [/audits/batch]\n\n### Annotate Audits [POST]\nEnables the processing of multiple Annotations within a single Http Request.\n\n+ Request\n    + Headers\n\n            Authorization: Bearer [token]\n\n    + Attributes (BatchAnnotateRequest, required)\n\n    + Body\n\n            {\n                \"method\": \"POST\",\n                \"requests: [\n                    \"id\": \"1\",\n                    \"relativeUrl\": \"{id}/annotations\",\n                    \"body\": {\n                        \"text\": \"Annotation text\"\n                    }\n                ]\n            }\n\n+ Response 200 (application/vnd.metasysapi.v3+json)\n\n    + Attributes (BatchAnnotateResponse, required)\n\n### Discard Audits [POST]\nEnables the processing of multiple Discards within a single Http Request. When a list of Discards are batched together then a single audit will be generated for the entire request.\n\n+ Request\n    + Headers\n\n            Authorization: Bearer [token]\n\n    + Attributes (BatchDiscardRequest, required)\n\n    + Body\n\n            {\n                \"method\": \"PUT\",\n                \"requests: [\n                    \"id\": \"1\",\n                    \"relativeUrl\": \"{id}/discard\",\n                    \"body\": {\n                        \"annotationText\": \"Annotation text\"\n                    }\n                ]\n            }\n\n+ Response 200 (application/vnd.metasysapi.v3+json)\n\n    + Attributes (BatchDiscardResponse, required)\n\n\nGroup Enumerations\n==================\n\nThis section contains information about enumeration-related resources as used within the Metasys API.\n\n### Get Enum Sets [GET /enumSets{?page,pageSize}]\nRetrieves a collection of all enumeration sets in the system.\n\n+ Parameters\n    + page (number, optional) - The page number of items to return\n        + Default: `1`\n    + pageSize (number, optional) - The maximum number of items to return in the response. Valid range is 1-1,000.\n        + Default: `100`\n\n+ Request\n    + Headers\n\n            Authorization: Bearer [token]\n\n+ Response 200 (application/vnd.metasysapi.v3+json)\n\n    + Attributes\n        + Include EnumSetCollection\n        + self:`https://{hostname}/api/v3/enumSets{?queryParams}` (string) - A link to this enum set collection\n\n### Get A Single Enum Set [GET /enumSets/{id}]\nRetrieves the specified enumeration set.\n\n+ Parameters\n    + id (number) - The identifier for the enum set\n\n+ Request\n    + Headers\n\n            Authorization: Bearer [token]\n\n+ Response 200 (application/vnd.metasysapi.v3+json)\n\n    + Attributes(EnumSet)\n\n### Get Enum Members [GET /enumSets/{id}/members{?page,pageSize}]\nRetrieves the collection of member values belonging to the specified enumeration set.\n\n+ Parameters\n    + id (number) - The identifier for the enum set\n    + page (number, optional) - The page number of items to return\n        + Default: `1`\n    + pageSize (number, optional) - The maximum number of items to return in the response. Valid range is 1-1,000.\n        + Default: `100`\n\n+ Request\n    + Headers\n\n            Authorization: Bearer [token]\n\n+ Response 200 (application/vnd.metasysapi.v3+json)\n\n    + Attributes\n        + Include EnumMemberCollection\n        + self:`https://{hostname}/api/v3/enumSets/{id}/members{?queryParams}` (string) - A link to this enum member collection\n\n### Get A Single Enum Member [GET /enumSets/{id}/members/{memberId}]\nRetrieves the specified enumeration member value.\n\n+ Parameters\n    + id (number) - The identifier for the enum set\n    + memberId (number) - The identifier for the enum member\n\n+ Request\n    + Headers\n\n            Authorization: Bearer [token]\n\n+ Response 200 (application/vnd.metasysapi.v3+json)\n\n    + Attributes(EnumMember)\n\nGroup Equipment\n===============\nThis section contains information about equipment-related resources as used within the Metasys API.\n\n### Get Equipment Instances [GET /equipment{?page,pageSize,sort}]\nRetrieves a collection of equipment instances.\n\n+ Parameters\n    + page (number, optional) - The page number of items to return\n        + Default: `1`\n    + pageSize (number, optional) - The maximum number of items to return in the response. Valid range is 1-1,000.\n        + Default: `100`\n    + sort (string, optional) - The criteria to use when sorting results (see [rules](#sorting-rules))\n        + Accepted Values: `itemReference`, `name`, `type`\n        + Default: `name`\n\n+ Request\n    + Headers\n\n            Authorization: Bearer [token]\n\n+ Response 200 (application/vnd.metasysapi.v3+json)\n\n    + Attributes\n        + Include EquipmentEntityCollection\n        + self:`https://{hostname}/api/v3/equipment{?queryParams}` (string) - A link to this equipment collection\n\n### Get A Single Equipment Instance [GET /equipment/{id}]\nRetrieves the specified equipment instance.\n\n+ Parameters\n    + id (string) - The identifier of the equipment instance\n\n+ Request\n    + Headers\n\n            Authorization: Bearer [token]\n\n+ Response 200 (application/vnd.metasysapi.v3+json)\n\n    + Attributes (EquipmentEntity)\n\n### Get Equipment Served By An Equipment Instance [GET /equipment/{id}/equipment{?page,pageSize,sort}]\nRetrieves the equipment served by the specified equipment instance.\n\n+ Parameters\n    + id (string) - The identifier of the equipment instance\n    + page (number, optional) - The page number of items to return\n        + Default: `1`\n    + pageSize (number, optional) - The maximum number of items to return in the response. Valid range is 1-1,000.\n        + Default: `100`\n    + sort (string, optional) - The criteria to use when sorting results (see [rules](#sorting-rules))\n        + Accepted Values: `itemReference`, `name`, `type`\n        + Default: `name`\n\n+ Request\n    + Headers\n\n            Authorization: Bearer [token]\n\n+ Response 200 (application/vnd.metasysapi.v3+json)\n\n    + Attributes\n        + Include EquipmentEntityCollection\n        + self:`https://{hostname}/api/v3/equipment/{id}/equipment{?queryParams}` (string) - A link to this equipment collection\n\n### Get Points Defined by An Equipment Instance [GET /equipment/{id}/points{?page,pageSize,sort}]\nRetrieves the collection of points that are defined by the specified equipment instance. Each point contains a mapping to an attribute on an object.\n\n+ Parameters\n    + id (string) - The identifier of the equipment instance\n    + page (number, optional) - The page number of items to return\n        + Default: `1`\n    + pageSize (number, optional) - The maximum number of items to return in the response. Valid range is 1-1,000.\n        + Default: `100`\n    + sort (string, optional) - The criteria to use when sorting results (see [rules](#sorting-rules))\n        + Accepted Values: `category`,`equipmentName`, `isDisplayData`, `shortName`\n        + Default: `shortName`\n\n+ Request\n    + Headers\n\n            Authorization: Bearer [token]\n\n+ Response 200 (application/vnd.metasysapi.v3+json)\n\n    + Attributes\n        + Include EquipmentPointMappingCollection\n        + self:`https://{hostname}/api/v3/equipment/{id}/points{?queryParams}` (string) - A link to this equipment point mapping collection\n\n### Get Equipment that Serve An Equipment Instance [GET /equipment/{id}/upstreamEquipment{?page,pageSize,sort}]\nRetrieves the collection of equipment that serve the specified equipment instance.\n\n+ Parameters\n    + id (string) - The identifier of the equipment instance\n    + page (number, optional) - The page number of items to return\n        + Default: `1`\n    + pageSize (number, optional) - The maximum number of items to return in the response. Valid range is 1-1,000.\n        + Default: `100`\n    + sort (string, optional) - The criteria to use when sorting results (see [rules](#sorting-rules))\n        + Accepted Values: `itemReference`, `name`, `type`\n        + Default: `name`\n\n+ Request\n    + Headers\n\n            Authorization: Bearer [token]\n\n+ Response 200 (application/vnd.metasysapi.v3+json)\n\n    + Attributes\n        + Include EquipmentEntityCollection\n        + self:`https://{hostname}/api/v3/equipment/{id}/upstreamEquipment{?queryParams}` (string) - A link to this equipment collection\n\n### Get Equipment Hosted By A Network Device [GET /networkDevices/{id}/equipment{?page,pageSize,sort}]\nRetrieves the collection of equipment instances that are hosted by the specified network device or its children. A network device is considered to host an equipment if the equipment defines points that map to an attribute of any object contained on the network device.\n\n+ Parameters\n    + id (string) - The identifier of the network device\n    + page (number, optional) - The page number of items to return\n        + Default: `1`\n    + pageSize (number, optional) - The maximum number of items to return in the response. Valid range is 1-1,000.\n        + Default: `100`\n    + sort (string, optional) - The criteria to use when sorting results (see [rules](#sorting-rules))\n        + Accepted Values: `itemReference`, `name`, `type`\n        + Default: `name`\n\n+ Request\n    + Headers\n\n            Authorization: Bearer [token]\n\n+ Response 200 (application/vnd.metasysapi.v3+json)\n\n    + Attributes\n        + Include EquipmentEntityCollection\n        + self:` /networkDevices/{id}/equipment{?queryParams}` (string) - A link to this equipment collection\n\n### Get Equipment Serving A Space [GET /spaces/{id}/equipment{?page,pageSize,sort}]\nRetrieves the collection of equipment that serve the specified space.\n\n+ Parameters\n    + id (string) - The identifier of the space\n    + page (number, optional) - The page number of items to return\n        + Default: `1`\n    + pageSize (number, optional) - The maximum number of items to return in the response. Valid range is 1-1,000.\n        + Default: `100`\n    + sort (string, optional) - The criteria to use when sorting results (see [rules](#sorting-rules))\n        + Accepted Values: `itemReference`, `name`, `type`\n        + Default: `name`\n\n+ Request\n    + Headers\n\n            Authorization: Bearer [token]\n\n+ Response 200 (application/vnd.metasysapi.v3+json)\n\n    + Attributes\n        + Include EquipmentEntityCollection\n        + self:`https://{hostname}/api/v3/spaces/{id}/equipment{?queryParams}` (string) - A link to this equipment collection\n\nGroup Network Devices\n=====================\n\nThis section contains information about network device-related resources as used within the Metasys API\n\n### Get Network Devices [GET /networkDevices{?type,page,pageSize,sort,classification}]\nRetrieves a collection of network devices.\n\n+ Parameters\n    + type (number, optional) - Type of network device to return\n        + See /networkDevices/availableTypes for possible values\n    + page (number, optional) - The page number of items to return\n        + Default: `1`\n    + pageSize (number, optional) - The maximum number of items to return in the response. Valid range is 1-1,000.\n        + Default: `100`\n    + sort (string, optional) - The criteria to use when sorting results (see [rules](#sorting-rules))\n        + Accepted Values: `categoryId`, `firmwareVersion`, `itemReference`, `name`, `typeId`\n        + Default: `name`\n    + classification (string, optional) - The classification to filter devices on.\n\n+ Request\n    + Headers\n\n            Authorization: Bearer [token]\n\n+ Response 200 (application/vnd.metasysapi.v3+json)\n\n    + Attributes\n        + Include NetworkDeviceEntityCollection\n        + self:`https://{hostname}/api/v3/networkDevices{?queryParams}` (string) - A link to this network device collection\n\n### Get Network Device Types [GET /networkDevices/availableTypes]\nRetrieves the collection of all network device types.\n\n+ Request\n    + Headers\n\n            Authorization: Bearer [token]\n\n+ Response 200 (application/vnd.metasysapi.v3+json)\n\n    + Attributes\n        + Include ItemCollection\n        + items (array[NetworkDeviceAvailableType], fixed-type)\n        + self:`https://{hostname}/api/v3/networkDevices/availableTypes` - A link to this network device type collection\n\n### Get A Single Network Device [GET /networkDevices/{id}]\nRetrieves the specified network device.\n\n+ Parameters\n    + id (string) - The identifier of the network device\n\n+ Request\n    + Headers\n\n            Authorization: Bearer [token]\n\n+ Response 200 (application/vnd.metasysapi.v3+json)\n\n    + Attributes(NetworkDeviceEntity)\n\n### Get Network Devices Hosting An Equipment Instance [GET /equipment/{id}/networkDevices{?page,pageSize,sort}]\nRetrieves the collection of network devices that host the specified equipment instance, along with the parents of those network devices. A network device is considered to host an equipment if the equipment defines points that map to an attribute of any object contained on the network device.\n\n+ Parameters\n    + id (string) - The identifier of the equipment instance\n    + page (number, optional) - The page number of items to return\n        + Default: `1`\n    + pageSize (number, optional) - The maximum number of items to return in the response. Valid range is 1-1,000.\n        + Default: `100`\n    + sort (string, optional) - The criteria to use when sorting results (see [rules](#sorting-rules))\n        + Accepted Values: `categoryId`, `firmwareVersion`, `itemReference`, `name`, `typeId`\n        + Default: `name`\n\n+ Request\n    + Headers\n\n            Authorization: Bearer [token]\n\n+ Response 200 (application/vnd.metasysapi.v3+json)\n\n    + Attributes\n        + Include NetworkDeviceEntityCollection\n        + self:`https://{hostname}/api/v3/equipment/{id}/networkDevices{?queryParams}` (string) - A link to this network device collection\n\n### Get Network Device Children [GET /networkDevices/{id}/networkDevices{?page,pageSize,sort}]\nRetrieves the collection of network devices that are children of the specified network device.\n\n+ Parameters\n    + id (string) - The identifier of the network device\n    + page (number, optional) - The page number of items to return\n        + Default: `1`\n    + pageSize (number, optional) - The maximum number of items to return in the response. Valid range is 1-1,000.\n        + Default: `100`\n    + sort (string, optional) - The criteria to use when sorting results (see [rules](#sorting-rules))\n        + Accepted Values: `categoryId`, `firmwareVersion`, `itemReference`, `name`, `typeId`\n        + Default: `name`\n\n+ Request\n    + Headers\n\n            Authorization: Bearer [token]\n\n+ Response 200 (application/vnd.metasysapi.v3+json)\n\n    + Attributes\n        + Include NetworkDeviceEntityCollection\n        + self:`https://{hostname}/api/v3/networkDevices/{id}/networkDevices{?queryParams}` (string) - A link to this network device collection\n\n### Get Network Devices Serving A Space [GET /spaces/{id}/networkDevices{?page,pageSize,sort}]\nRetrieves the collection of network devices that are serving the specified space.\nA space is considered to be served by a network device is considered to host an equipment if any equipment instance serving the space defines points that map to an attribute of any object contained on the network device.\n\n+ Parameters\n    + id (string) - The identifier of the space\n    + page (number, optional) - The page number of items to return\n        + Default: `1`\n    + pageSize (number, optional) - The maximum number of items to return in the response. Valid range is 1-1,000.\n        + Default: `100`\n    + sort (string, optional) - The criteria to use when sorting results (see [rules](#sorting-rules))\n        + Accepted Values: `categoryId`, `firmwareVersion`, `itemReference`, `name`, `typeId`\n        + Default: `name`\n\n+ Request\n    + Headers\n\n            Authorization: Bearer [token]\n\n+ Response 200 (application/vnd.metasysapi.v3+json)\n\n    + Attributes\n        + Include NetworkDeviceEntityCollection\n        + self:`https://{hostname}/api/v3/spaces/{id}/networkDevices{?queryParams}` (string) - A link to this network device collection\n\nGroup Objects\n============\n\nThis section contains information about object-related resources used within the Metasys API.\n\n### Get Objects [GET /objects{?type,page,pageSize,sort}]\nRetrieves a collection of objects. Note that this endpoint requires the `type` parameter to be supplied; returning a list of all objects in the system is currently not supported.\n\n+ Parameters\n    + type (number) - Type of object to return\n        + See /enumSets/508/members for possible values\n    + page (number, optional) - The page number of items to return\n        + Default: `1`\n    + pageSize (number, optional) - The maximum number of items to return in the response. Valid range is 1-1,000.\n        + Default: `100`\n    + sort (string, optional) - The criteria to use when sorting results (see [rules](#sorting-rules))\n        + Accepted Values: `itemReference`, `name`, `typeId`\n        + Default: `name`\n\n+ Request\n    + Headers\n\n            Authorization: Bearer [token]\n\n+ Response 200 (application/vnd.metasysapi.v3+json)\n\n    + Attributes\n        + Include ObjectEntityCollection\n        + self:`https://{hostname}/api/v3/objects{?queryParams}` (string) - A link to this object collection\n\n### Get A Single Object [GET /objects/{id}{?includeSchema,viewId}]\nRetrieves the specified object, attributes on that object, and schema about those attrbiutes.\n\nThe attributes returned are the most common attributes.\nThis endpoint is not meant for polling of attribute values. See [Get A Single Object Attribute](#Get-A-Single-Object-Attribute).\n\nThe object schema is used to validate the \"object\" content, opposed to entire payload content, of the [get object](#Get-A-Single-Object-Attribute) and [write attributes](#Write-Attributes-Of-An-Object) endpoints.\n\n+ Parameters\n    + id (string) - The identifier of the object\n    + includeSchema (boolean, optional) - The flag indicating whether or not to include object schema in response payloads\n        + Default: `false`\n    + viewId (string, optional) - The view identifier of the object\n        + Default: `viewNameEnumSet.focusView`\n\n+ Request An AV Object with `?includeSchema=false&viewId=viewNameEnumSet.focusView`\n\n    + Headers\n\n            Authorization: Bearer [token]\n\n+ Response 200 (application/vnd.metasysapi.v3+json)\n\n        {\n            \"self\": \"https://{hostname}/api/v3/objects/00000000-0000-0000-0000-000000000000?includeSchema=true&viewId=viewNameEnumSet.focusView\",\n            \"objectType\": \"objectTypeEnumSet.avClass\",\n            \"parentUrl\": \"https://{hostname}/api/v3/objects/00000000-0000-0000-0000-000000000000\",\n            \"objectsUrl\": \"https://{hostname}/api/v3/objects/00000000-0000-0000-0000-000000000000/objects\",\n            \"networkDeviceUrl\": \"https://{hostname}/api/v3/networkDevices/00000000-0000-0000-0000-000000000000\",\n            \"pointsUrl\": \"https://{hostname}/api/v3/objects/00000000-0000-0000-0000-000000000000/points\",\n            \"trendedAttributesUrl\": \"https://{hostname}/api/v3/objects/00000000-0000-0000-0000-000000000000/trendedAttributes\",\n            \"alarmsUrl\": \"https://{hostname}/api/v3/objects/00000000-0000-0000-0000-000000000000/alarms\",\n            \"auditsUrl\": \"https://{hostname}/api/v3/objects/00000000-0000-0000-0000-000000000000/audits\",\n            \"item\": {\n                \"name\": \"This is an AV\",\n                \"description\": null,\n                \"bacnetObjectType\": \"objectTypeEnumSet.bacAvClass\",\n                \"objectCategory\": \"objectCategoryEnumSet.generalCategory\",\n                \"outOfService\": false,\n                \"reliability\": \"reliabilityEnumSet.reliable\",\n                \"alarmState\": \"objectStatusEnumSet.osNormal\",\n                \"overrideExpirationTime\": {\n                    \"date\": null,\n                    \"time\": null\n                },\n                \"presentValue\": 0.0,\n                \"itemReference\": \"Site:Device/AV1\",\n                \"version\": {\n                    \"major\": 1,\n                    \"minor\": 0\n                },\n                \"prioritySupported\": true,\n                \"minPresValue\": -1.6999999760721821E+38,\n                \"maxPresValue\": 1.6999999760721821E+38,\n                \"units\": \"unitEnumSet.noUnits\",\n                \"displayPrecision\": \"displayPrecisionEnumSet.displayPrecisionPt1\",\n                \"covIncrement\": 0.01,\n                \"connectedToInternalApplication\": \"noYesEnumSet.fanNo\",\n                \"default\": 0.0,\n                \"status\": \"objectStatusEnumSet.osNormal\",\n                \"attrChangeCount\": 199.0,\n                \"defaultAttribute\": \"attributeEnumSet.presentValue\",\n                \"id\": \"00000000-0000-0000-0000-000000000000\"\n            }\n        }\n\n+ Request A BV Example with `?includeSchema=false&viewId=viewNameEnumSet.focusView`\n\n    + Headers\n\n            Authorization: Bearer [token]\n\n+ Response 200 (application/vnd.metasysapi.v3+json)\n\n        {\n            \"self\": \"https://{hostname}/api/v3/objects/00000000-0000-0000-0000-000000000000?includeSchema=true&viewId=viewNameEnumSet.focusView\",\n            \"objectType\": \"objectTypeEnumSet.bvClass\",\n            \"parentUrl\": \"https://{hostname}/api/v3/objects/00000000-0000-0000-0000-000000000000\",\n            \"objectsUrl\": \"https://{hostname}/api/v3/objects/00000000-0000-0000-0000-000000000000/objects\",\n            \"networkDeviceUrl\": \"https://{hostname}/api/v3/networkDevices/00000000-0000-0000-0000-000000000000\",\n            \"pointsUrl\": \"https://{hostname}/api/v3/objects/00000000-0000-0000-0000-000000000000/points\",\n            \"trendedAttributesUrl\": \"https://{hostname}/api/v3/objects/00000000-0000-0000-0000-000000000000/trendedAttributes\",\n            \"alarmsUrl\": \"https://{hostname}/api/v3/objects/00000000-0000-0000-0000-000000000000/alarms\",\n            \"auditsUrl\": \"https://{hostname}/api/v3/objects/00000000-0000-0000-0000-000000000000/audits\",\n            \"item\": {\n                \"name\": \"BV1\",\n                \"description\": \"This is a BV\",\n                \"bacnetObjectType\": \"objectTypeEnumSet.bacBvClass\",\n                \"objectCategory\": \"objectCategoryEnumSet.generalCategory\",\n                \"outOfService\": false,\n                \"reliability\": \"reliabilityEnumSet.reliable\",\n                \"alarmState\": \"objectStatusEnumSet.osNormal\",\n                \"overrideExpirationTime\": {\n                    \"date\": null,\n                    \"time\": null\n                },\n                \"presentValue\": \"binarypvEnumSet.bacbinInactive\",\n                \"itemReference\": \"Site:Device/BV1\",\n                \"version\": {\n                    \"major\": 1,\n                    \"minor\": 0\n                },\n                \"prioritySupported\": true,\n                \"minOffTime\": 3.0,\n                \"minOnTime\": 0.0,\n                \"cosCount\": 0.0,\n                \"cosTime\": {\n                    \"date\": null,\n                    \"time\": null\n                },\n                \"elapsedActiveTime\": 0.0,\n                \"activeTimeReset\": {\n                    \"date\": null,\n                    \"time\": null\n                },\n                \"stateCountReset\": {\n                    \"date\": null,\n                    \"time\": null\n                },\n                \"statesText\": \"twostateEnumSet.binarypvEnumSet\",\n                \"connectedToInternalApplication\": \"noYesEnumSet.fanNo\",\n                \"default\": \"binarypvEnumSet.bacbinInactive\",\n                \"status\": \"objectStatusEnumSet.osNormal\",\n                \"attrChangeCount\": 39.0,\n                \"defaultAttribute\": \"attributeEnumSet.presentValue\",\n                \"id\": \"00000000-0000-0000-0000-000000000000\"\n            }\n        }\n\n### Lookup Object Id [GET /objectIdentifiers{?fqr}]\nRetrieves an Object Id for an Object given its Fully Qualified Reference.\nThis information is often referred to as the Item Reference in Metasys user interfaces.\nNote: You must URL encode the Fully Qualified Reference in the query string.\n\n+ Parameters\n    + fqr: siteName:naeName/Folder1.AV1 (string) - The Fully Qualified Reference of an object.\n\n+ Request\n    + Headers\n\n            Authorization: Bearer [token]\n\n+ Response 200 (application/vnd.metasysapi.v3+json)\n    + Body\n\n            \"00000000-0000-0000-0000-000000000000\"\n\n### Get Network Device Children Objects [GET /networkDevices/{id}/objects{?includeInternalObjects,page,pageSize,sort}]\nRetrieves the collection of objects that are children (recursively) of the specified network device.\n\n+ Parameters\n    + id (string) - The identifier of the network device\n    + includeInternalObjects (boolean, optional) - Determines whether internal objects will be included in results. Internal objects include configuration, linking, reference, and some BacNet objects. Internal objects are primarily used for developers and field troubleshooting. Default is `false` (internal objects will be not included).\n        + Accepted Values: `true`,`false`\n        + Default: `false`\n    + page (number, optional) - The page number of items to return\n        + Default: `1`\n    + pageSize (number, optional) - The maximum number of items to return in the response. Valid range is 1-1,000.\n        + Default: `100`\n    + sort (string, optional) - The criteria to use when sorting results (see [rules](#sorting-rules))\n        + Accepted Values: `itemReference`, `name`, `typeId`\n        + Default: `name`\n\n+ Request\n    + Headers\n\n            Authorization: Bearer [token]\n\n+ Response 200 (application/vnd.metasysapi.v3+json)\n\n    + Attributes\n        + Include ObjectEntityCollection\n        + self:`https://{hostname}/api/v3/networkDevices/{id}/objects{?queryParams}` (string) - A link to this object collection\n\n### Get Object Children [GET /objects/{id}/objects{?includeInternalObjects,page,pageSize,sort}]\nRetrieves the children (recursively) of the specified object.\n\n+ Parameters\n    + id (string) - The identifier of the object\n    + includeInternalObjects (boolean, optional) - Determines whether internal objects will be included in results. Internal objects include configuration, linking, reference, and some BacNet objects. Internal objects are primarily used for developers and field troubleshooting. Default is `false` (internal objects will be not included).\n        + Accepted Values: `true`,`false`\n        + Default: `false`\n    + page (number, optional) - The page number of items to return\n        + Default: `1`\n    + pageSize (number, optional) - The maximum number of items to return in the response. Valid range is 1-1,000.\n        + Default: `100`\n    + sort (string, optional) - The criteria to use when sorting results (see [rules](#sorting-rules))\n        + Accepted Values: `itemReference`, `name`, `typeId`\n        + Default: `name`\n\n+ Request\n    + Headers\n\n            Authorization: Bearer [token]\n\n+ Response 200 (application/vnd.metasysapi.v3+json)\n\n    + Attributes\n        + Include ObjectEntityCollection\n        + self:`https://{hostname}/api/v3/objects/{id}/objects{?queryParams}` (string) - A link to this object collection\n\n### Get A Single Object Attribute [GET /objects/{id}/attributes/{attributeId}]\n\nRetrieves the attribute value of the specified object. The attributeIds are visible as keys\non the object instance returned when reading an object.\n\nFor example, `presentValue` is one of the attributes of an AV.\nTo read the `presentValue` construct the URL as: `https://{hostname}/api/v3/objects/{id}/attributes/presentValue`.\n\n> **Note:** In those cases where periodic polling of an attribute is needed, it is recommended that you use this\naction instead of reading the entire object. Reading one attribute is more efficient. In addition, the server\nwill coordinate with the object to ensure the attribute is cached to make future reads even faster.\n\n+ Parameters\n    + id (string) - The identifier of the object\n    + attributeId (string) - The identifier of the attribute\n\n+ Request The presentValue of an AV Object\n    + Headers\n\n            Authorization: Bearer [token]\n\n+ Response 200 (application/vnd.metasysapi.v3+json)\n\n        {\n            \"item\": {\n                \"presentValue\": 0\n            },\n            \"condition\": {\n                \"presentValue\": {}\n            }\n        }\n\n+ Request The description of an object.\n    + Headers\n\n            Authorization: Bearer [token]\n\n+ Response 200 (application/vnd.metasysapi.v3+json)\n\n        {\n            \"item\": {\n                \"description\": \"This is the description\"\n            },\n            \"condition\": {\n                \"description\": {}\n            }\n        }\n\n### Get Equipment Points Mapped To An Object [GET /objects/{id}/points{?page,pageSize,sort}]\nRetrieves all equipment points mapped to attributes of this object.\n\n+ Parameters\n    + id (string) - The identifier of the object\n    + page (number, optional) - The page number of items to return\n        + Default: `1`\n    + pageSize (number, optional) - The maximum number of items to return in the response. Valid range is 1-1,000.\n        + Default: `100`\n    + sort (string, optional) - The criteria to use when sorting results (see [rules](#sorting-rules))\n        + Accepted Values: `category`, `equipmentName`, `isDisplayData`, `shortName`\n        + Default: `shortName`\n\n+ Request\n    + Headers\n\n            Authorization: Bearer [token]\n\n+ Response 200 (application/vnd.metasysapi.v3+json)\n\n    + Attributes\n        + Include EquipmentPointMappingCollection\n        + self:`https://{hostname}/api/v3/objects/{id}/points{?queryParams}` (string) - A link to this equipment point collection\n\n### Get Commands For An Object [GET /objects/{id}/commands]\nRetrieves schema information for commands to send to an object.\n\nA 504 status code is returned if the server cannot connect to the device to\nget a list of commands for an object.\n\n\n+ Parameters\n    + id (string) - The identifier of the object\n\n+ Request AV Example\n    + Headers\n\n            Authorization: Bearer [token]\n\n+ Response 200 (application/vnd.metasysapi.v3+json)\n    + Body\n\n            [\n                {\n                    \"$schema\": \"http://json-schema.org/schema#\",\n                    \"commandId\": \"adjust\",\n                    \"title\": \"Adjust\",\n                    \"type\": \"array\",\n                    \"items\": [\n                    {\n                        \"type\": \"number\",\n                        \"title\": \"Value\",\n                        \"minimum\": 0,\n                        \"maximum\": 100\n                    }\n                    ],\n                    \"minItems\": 1,\n                    \"maxItems\": 1\n                },\n                {\n                    \"$schema\": \"http://json-schema.org/schema#\",\n                    \"commandId\": \"operatorOverride\",\n                    \"title\": \"Operator Override\",\n                    \"type\": \"array\",\n                    \"items\": [\n                        {\n                            \"type\": \"number\",\n                            \"title\": \"Value\",\n                            \"minimum\": 0,\n                            \"maximum\": 100\n                        }\n                    ],\n                    \"minItems\": 1,\n                    \"maxItems\": 1\n                },\n                {\n                    \"$schema\": \"http://json-schema.org/schema#\",\n                    \"commandId\": \"releaseOperatorOverride\",\n                    \"title\": \"Release Operator Override\",\n                    \"type\": \"array\",\n                    \"items\": [],\n                    \"minItems\": 0,\n                    \"maxItems\": 0\n                },\n                {\n                    \"$schema\": \"http://json-schema.org/schema#\",\n                    \"commandId\": \"release\",\n                    \"title\": \"Release\",\n                    \"type\": \"array\",\n                    \"items\": [\n                    {\n                        \"oneOf\": [\n                            {\n                                \"const\": \"attributeEnumSet.presentValue\",\n                                \"title\": \"Present Value\"\n                            }\n                        ]\n                    },\n                    {\n                        \"oneOf\": [\n                            {\n                                \"const\": \"writePriorityEnumSet.priorityNone\",\n                                \"title\": \"0 (No Priority)\"\n                            },\n                            {\n                                \"const\": \"writePriorityEnumSet.priorityManualEmergency\",\n                                \"title\": \"1 (Manual Life Safety)\"\n                            },\n                            {\n                                \"const\": \"writePriorityEnumSet.priorityFireApplications\",\n                                \"title\": \"2 (Auto Life Safety)\"\n                            },\n                            {\n                                \"const\": \"writePriorityEnumSet.priority3\",\n                                \"title\": \"3 (Application)\"\n                            },\n                            {\n                                \"const\": \"writePriorityEnumSet.priority4\",\n                                \"title\": \"4 (Application)\"\n                            },\n                            {\n                                \"const\": \"writePriorityEnumSet.priorityCriticalEquipment\",\n                                \"title\": \"5 (Critical Equipment)\"\n                            },\n                            {\n                                \"const\": \"writePriorityEnumSet.priorityMinimumOnOff\",\n                                \"title\": \"6 (Minimum On Off)\"\n                            },\n                            {\n                                \"const\": \"writePriorityEnumSet.priorityHeavyEquipDelay\",\n                                \"title\": \"7 (Heavy Equip Delay)\"\n                            },\n                            {\n                                \"const\": \"writePriorityEnumSet.priorityOperatorOverride\",\n                                \"title\": \"8 (Operator Override)\"\n                            },\n                            {\n                                \"const\": \"writePriorityEnumSet.priority9\",\n                                \"title\": \"9 (Application)\"\n                            },\n                            {\n                                \"const\": \"writePriorityEnumSet.priority10\",\n                                \"title\": \"10 (Application)\"\n                            },\n                            {\n                                \"const\": \"writePriorityEnumSet.priorityDemandLimiting\",\n                                \"title\": \"11 (Demand Limiting)\"\n                            },\n                            {\n                                \"const\": \"writePriorityEnumSet.priority12\",\n                                \"title\": \"12 (Application)\"\n                            },\n                            {\n                                \"const\": \"writePriorityEnumSet.priorityLoadRolling\",\n                                \"title\": \"13 (Load Rolling)\"\n                            },\n                            {\n                                \"const\": \"writePriorityEnumSet.priority14\",\n                                \"title\": \"14 (Application)\"\n                            },\n                            {\n                                \"const\": \"writePriorityEnumSet.prioritySchedulingOst\",\n                                \"title\": \"15 (Scheduling)\"\n                            },\n                            {\n                                \"const\": \"writePriorityEnumSet.priorityDefault\",\n                                \"title\": \"16 (Default)\"\n                            }\n                        ]\n                    }\n                    ],\n                    \"minItems\": 2,\n                    \"maxItems\": 2\n                },\n                {\n                    \"$schema\": \"http://json-schema.org/schema#\",\n                    \"commandId\": \"releaseAll\",\n                    \"title\": \"Release All\",\n                    \"type\": \"array\",\n                    \"items\": [\n                        {\n                            \"oneOf\": [\n                                {\n                                    \"const\": \"attributeEnumSet.presentValue\",\n                                    \"title\": \"Present Value\"\n                                }\n                            ]\n                        }\n                    ],\n                    \"minItems\": 1,\n                    \"maxItems\": 1\n                }\n            ]\n\n+ Request BV Example\n    + Headers\n\n            Authorization: Bearer [token]\n\n+ Response 200 (application/vnd.metasysapi.v3+json)\n    + Body\n\n            [\n                {\n                    \"$schema\": \"http://json-schema.org/schema#\",\n                    \"commandId\": \"adjust\",\n                    \"title\": \"Set State\",\n                    \"type\": \"array\",\n                    \"items\": [\n                        {\n                            \"oneOf\": [\n                                {\n                                    \"const\": \"commandIdEnumSet.state0Command\",\n                                    \"title\": \"Inactive\"\n                                },\n                                {\n                                    \"const\": \"commandIdEnumSet.state1Command\",\n                                    \"title\": \"Active\"\n                                }\n                            ]\n                        }\n                    ],\n                    \"minItems\": 1,\n                    \"maxItems\": 1\n                },\n                {\n                    \"$schema\": \"http://json-schema.org/schema#\",\n                    \"commandId\": \"operatorOverride\",\n                    \"title\": \"Operator Override\",\n                    \"type\": \"array\",\n                    \"items\": [\n                        {\n                            \"oneOf\": [\n                                {\n                                    \"const\": \"binarypvEnumSet.bacbinInactive\",\n                                    \"title\": \"Inactive\"\n                                },\n                                {\n                                    \"const\": \"binarypvEnumSet.bacbinActive\",\n                                    \"title\": \"Active\"\n                                }\n                            ]\n                        }\n                    ],\n                    \"minItems\": 1,\n                    \"maxItems\": 1\n                },\n                {\n                    \"$schema\": \"http://json-schema.org/schema#\",\n                    \"commandId\": \"releaseOperatorOverride\",\n                    \"title\": \"Release Operator Override\",\n                    \"type\": \"array\",\n                    \"items\": [],\n                    \"minItems\": 0,\n                    \"maxItems\": 0\n                },\n                {\n                    \"$schema\": \"http://json-schema.org/schema#\",\n                    \"commandId\": \"release\",\n                    \"title\": \"Release\",\n                    \"type\": \"array\",\n                    \"items\": [\n                        {\n                            \"oneOf\": [\n                                {\n                                    \"const\": \"attributeEnumSet.presentValue\",\n                                    \"title\": \"Present Value\"\n                                }\n                            ]\n                        },\n                        {\n                            \"oneOf\": [\n                                {\n                                    \"const\": \"writePriorityEnumSet.priorityNone\",\n                                    \"title\": \"0 (No Priority)\"\n                                },\n                                {\n                                    \"const\": \"writePriorityEnumSet.priorityManualEmergency\",\n                                    \"title\": \"1 (Manual Life Safety)\"\n                                },\n                                {\n                                    \"const\": \"writePriorityEnumSet.priorityFireApplications\",\n                                    \"title\": \"2 (Auto Life Safety)\"\n                                },\n                                {\n                                    \"const\": \"writePriorityEnumSet.priority3\",\n                                    \"title\": \"3 (Application)\"\n                                },\n                                {\n                                    \"const\": \"writePriorityEnumSet.priority4\",\n                                    \"title\": \"4 (Application)\"\n                                },\n                                {\n                                    \"const\": \"writePriorityEnumSet.priorityCriticalEquipment\",\n                                    \"title\": \"5 (Critical Equipment)\"\n                                },\n                                {\n                                    \"const\": \"writePriorityEnumSet.priorityMinimumOnOff\",\n                                    \"title\": \"6 (Minimum On Off)\"\n                                },\n                                {\n                                    \"const\": \"writePriorityEnumSet.priorityHeavyEquipDelay\",\n                                    \"title\": \"7 (Heavy Equip Delay)\"\n                                },\n                                {\n                                    \"const\": \"writePriorityEnumSet.priorityOperatorOverride\",\n                                    \"title\": \"8 (Operator Override)\"\n                                },\n                                {\n                                    \"const\": \"writePriorityEnumSet.priority9\",\n                                    \"title\": \"9 (Application)\"\n                                },\n                                {\n                                    \"const\": \"writePriorityEnumSet.priority10\",\n                                    \"title\": \"10 (Application)\"\n                                },\n                                {\n                                    \"const\": \"writePriorityEnumSet.priorityDemandLimiting\",\n                                    \"title\": \"11 (Demand Limiting)\"\n                                },\n                                {\n                                    \"const\": \"writePriorityEnumSet.priority12\",\n                                    \"title\": \"12 (Application)\"\n                                },\n                                {\n                                    \"const\": \"writePriorityEnumSet.priorityLoadRolling\",\n                                    \"title\": \"13 (Load Rolling)\"\n                                },\n                                {\n                                    \"const\": \"writePriorityEnumSet.priority14\",\n                                    \"title\": \"14 (Application)\"\n                                },\n                                {\n                                    \"const\": \"writePriorityEnumSet.prioritySchedulingOst\",\n                                    \"title\": \"15 (Scheduling)\"\n                                },\n                                {\n                                    \"const\": \"writePriorityEnumSet.priorityDefault\",\n                                    \"title\": \"16 (Default)\"\n                                }\n                            ]\n                        }\n                    ],\n                    \"minItems\": 2,\n                    \"maxItems\": 2\n                },\n                {\n                    \"$schema\": \"http://json-schema.org/schema#\",\n                    \"commandId\": \"releaseAll\",\n                    \"title\": \"Release All\",\n                    \"type\": \"array\",\n                    \"items\": [\n                        {\n                            \"oneOf\": [\n                                {\n                                    \"const\": \"attributeEnumSet.presentValue\",\n                                    \"title\": \"Present Value\"\n                                }\n                            ]\n                        }\n                    ],\n                    \"minItems\": 1,\n                    \"maxItems\": 1\n                }\n            ]\n\n+ Request MV Example\n    + Headers\n\n            Authorization: Bearer [token]\n\n+ Response 200 (application/vnd.metasysapi.v3+json)\n    + Body\n\n            [\n                {\n                    \"$schema\": \"http://json-schema.org/schema#\",\n                    \"commandId\": \"adjust\",\n                    \"title\": \"Set State\",\n                    \"type\": \"array\",\n                    \"items\": [\n                        {\n                            \"oneOf\": [\n                                {\n                                    \"const\": \"commandIdEnumSet.multistate0Command\",\n                                    \"title\": \"State 0\"\n                                },\n                                {\n                                    \"const\": \"commandIdEnumSet.multistate1Command\",\n                                    \"title\": \"State 1\"\n                                },\n                                {\n                                    \"const\": \"commandIdEnumSet.multistate2Command\",\n                                    \"title\": \"State 2\"\n                                },\n                                {\n                                    \"const\": \"commandIdEnumSet.multistate3Command\",\n                                    \"title\": \"State 3\"\n                                }\n                            ]\n                        }\n                    ],\n                    \"minItems\": 1,\n                    \"maxItems\": 1\n                },\n                {\n                    \"$schema\": \"http://json-schema.org/schema#\",\n                    \"commandId\": \"operatorOverride\",\n                    \"title\": \"Operator Override\",\n                    \"type\": \"array\",\n                    \"items\": [\n                        {\n                            \"oneOf\": [\n                                {\n                                    \"const\": \"statesEnumSet.state0\",\n                                    \"title\": \"State 0\"\n                                },\n                                {\n                                    \"const\": \"statesEnumSet.state1\",\n                                    \"title\": \"State 1\"\n                                },\n                                {\n                                    \"const\": \"statesEnumSet.state2\",\n                                    \"title\": \"State 2\"\n                                },\n                                {\n                                    \"const\": \"statesEnumSet.state3\",\n                                    \"title\": \"State 3\"\n                                }\n                            ]\n                        }\n                    ],\n                    \"minItems\": 1,\n                    \"maxItems\": 1\n                },\n                {\n                    \"$schema\": \"http://json-schema.org/schema#\",\n                    \"commandId\": \"temporaryOperatorOverride\",\n                    \"title\": \"Temporary Override\",\n                    \"type\": \"array\",\n                    \"items\": [\n                        {\n                            \"oneOf\": [\n                                {\n                                    \"const\": \"statesEnumSet.state0\",\n                                    \"title\": \"State 0\"\n                                },\n                                {\n                                    \"const\": \"statesEnumSet.state1\",\n                                    \"title\": \"State 1\"\n                                },\n                                {\n                                    \"const\": \"statesEnumSet.state2\",\n                                    \"title\": \"State 2\"\n                                },\n                                {\n                                    \"const\": \"statesEnumSet.state3\",\n                                    \"title\": \"State 3\"\n                                }\n                            ]\n                        },\n                        {\n                            \"type\": \"number\",\n                            \"title\": \"Hours\",\n                            \"Minimum\": 0,\n                            \"Maximum\": 100\n                        },\n                        {\n                            \"type\": \"number\",\n                            \"title\": \"Minutes\",\n                            \"Minimum\": 0,\n                            \"Maximum\": 59\n                        }\n                    ],\n                    \"minItems\": 3,\n                    \"maxItems\": 3\n                },\n                {\n                    \"$schema\": \"http://json-schema.org/schema#\",\n                    \"commandId\": \"releaseOperatorOverride\",\n                    \"title\": \"Release Operator Override\",\n                    \"type\": \"array\",\n                    \"items\": [],\n                    \"minItems\": 0,\n                    \"maxItems\": 0\n                },\n                {\n                    \"$schema\": \"http://json-schema.org/schema#\",\n                    \"commandId\": \"release\",\n                    \"title\": \"Release\",\n                    \"type\": \"array\",\n                    \"items\": [\n                        {\n                            \"oneOf\": [\n                                {\n                                    \"const\": \"attributeEnumSet.presentValue\",\n                                    \"title\": \"Present Value\"\n                                }\n                            ]\n                        },\n                        {\n                            \"oneOf\": [\n                                {\n                                    \"const\": \"writePriorityEnumSet.priorityNone\",\n                                    \"title\": \"0 (No Priority)\"\n                                },\n                                {\n                                    \"const\": \"writePriorityEnumSet.priorityManualEmergency\",\n                                    \"title\": \"1 (Manual Life Safety)\"\n                                },\n                                {\n                                    \"const\": \"writePriorityEnumSet.priorityFireApplications\",\n                                    \"title\": \"2 (Auto Life Safety)\"\n                                },\n                                {\n                                    \"const\": \"writePriorityEnumSet.priority3\",\n                                    \"title\": \"3 (Application)\"\n                                },\n                                {\n                                    \"const\": \"writePriorityEnumSet.priority4\",\n                                    \"title\": \"4 (Application)\"\n                                },\n                                {\n                                    \"const\": \"writePriorityEnumSet.priorityCriticalEquipment\",\n                                    \"title\": \"5 (Critical Equipment)\"\n                                },\n                                {\n                                    \"const\": \"writePriorityEnumSet.priorityMinimumOnOff\",\n                                    \"title\": \"6 (Minimum On Off)\"\n                                },\n                                {\n                                    \"const\": \"writePriorityEnumSet.priorityHeavyEquipDelay\",\n                                    \"title\": \"7 (Heavy Equip Delay)\"\n                                },\n                                {\n                                    \"const\": \"writePriorityEnumSet.priorityOperatorOverride\",\n                                    \"title\": \"8 (Operator Override)\"\n                                },\n                                {\n                                    \"const\": \"writePriorityEnumSet.priority9\",\n                                    \"title\": \"9 (Application)\"\n                                },\n                                {\n                                    \"const\": \"writePriorityEnumSet.priority10\",\n                                    \"title\": \"10 (Application)\"\n                                },\n                                {\n                                    \"const\": \"writePriorityEnumSet.priorityDemandLimiting\",\n                                    \"title\": \"11 (Demand Limiting)\"\n                                },\n                                {\n                                    \"const\": \"writePriorityEnumSet.priority12\",\n                                    \"title\": \"12 (Application)\"\n                                },\n                                {\n                                    \"const\": \"writePriorityEnumSet.priorityLoadRolling\",\n                                    \"title\": \"13 (Load Rolling)\"\n                                },\n                                {\n                                    \"const\": \"writePriorityEnumSet.priority14\",\n                                    \"title\": \"14 (Application)\"\n                                },\n                                {\n                                    \"const\": \"writePriorityEnumSet.prioritySchedulingOst\",\n                                    \"title\": \"15 (Scheduling)\"\n                                },\n                                {\n                                    \"const\": \"writePriorityEnumSet.priorityDefault\",\n                                    \"title\": \"16 (Default)\"\n                                }\n                            ]\n                        }\n                    ],\n                    \"minItems\": 2,\n                    \"maxItems\": 2\n                },\n                {\n                    \"$schema\": \"http://json-schema.org/schema#\",\n                    \"commandId\": \"releaseAll\",\n                    \"title\": \"Release All\",\n                    \"type\": \"array\",\n                    \"items\": [\n                    {\n                        \"oneOf\": [\n                            {\n                                \"const\": \"attributeEnumSet.presentValue\",\n                                \"title\": \"Present Value\"\n                            }\n                        ]\n                    }\n                    ],\n                    \"minItems\": 1,\n                    \"maxItems\": 1\n                },\n                {\n                    \"$schema\": \"http://json-schema.org/schema#\",\n                    \"commandId\": \"enableAlarms\",\n                    \"title\": \"Enable Alarms\",\n                    \"type\": \"array\",\n                    \"items\": [],\n                    \"minItems\": 0,\n                    \"maxItems\": 0\n                },\n                {\n                    \"$schema\": \"http://json-schema.org/schema#\",\n                    \"commandId\": \"disableAlarms\",\n                    \"title\": \"Disable Alarms\",\n                    \"type\": \"array\",\n                    \"items\": [],\n                    \"minItems\": 0,\n                    \"maxItems\": 0\n                }\n            ]\n\n+ Response 504\n\n### Send a Command to an Object [PUT /objects/{id}/commands/{commandId}]\n\nThis action allows you to send a command to the specified object. To discover what commands an object supports,\nsee the get commands endpoint.\n\nSeveral examples of different commands are shown below.\n\nSeveral error status codes are possible\n\n| Status Code | Reason\n| ----------: | ----------------\n| 400         | The point being commanded is under local control or the request is malformed.\n| 504         | The command is sent to an offline device or the server cannot connect to the device.\n\n+ Parameters\n    + id (string) - The identifier of the object.\n    + commandId (string) - The Id of the command to send. Command Ids are discovered via the get commands endpoint.\n\n+ Request\n    + Headers\n\n            Authorization: Bearer [token]\n\n    + Body\n\n            + parameters (array) - The list of parameters for the command. Parameters and their data types are determined by the command being sent.\n\n+ Request Adjust an AV (application/json)\n\n        [15]\n\n+ Request Release a BV (application/json)\n\n        []\n\n+ Request Temporary Operator Override a MV (application/json)\n\n        [\"commandIdEnumSet.state0Command\", 15, 30]\n\n+ Response 400\n\n+ Response 504\n\n### Get Supported Child Types for an Object [GET /objects/{id}/supportedChildTypes]\nReturns a list of supported child objects of the object being created.\n\n+ Parameters\n    + id (string) - The identifier of the object.\n\n+ Request\n    + Headers\n\n            Authorization: Bearer [token]\n\n+ Response 200 (application/vnd.metasysapi.v3+json)\n    + Attributes (array)\n        + (SupportedChildType)\n\n### Get Object Create View Schema [GET /schemas/objectTypes/{objectType}{?networkDeviceId,localUniqueIdentifier,extendedProperty}]\nReturns an object create view schema.\n\n> **Note:** Portions of the enum sets in the examples were trimmed to fit the space.\n\n+ Parameters\n    + objectType:`objectTypeEnumSet.containerClass` (string) - The object type to get the create view schema for.\n    + networkDeviceId:`00000000-0000-0000-0000-000000000000` (string) - The network device parent for the object.\n    + localUniqueIdentifier:`folder1` (string) - The identifier or name of the object being created.\n    + extendedProperty:`presentValue` (string) - The name of the property that this extension applies to, if applicable.\n\n+ Request Create View for a Folder\n    + Headers\n\n            Authorization: Bearer [token]\n        \n+ Response 200 (application/vnd.metasysapi.v3+json)\n\n    {\n        \"schema\": {\n            \"type\": \"object\",\n            \"$schema\": \"http://json-schema.org/draft-07/schema#\",\n            \"title\": \"Folder\",\n            \"language\": \"en-US\",\n            \"version\": \"1.0\",\n            \"$id\": \"https://{hostname}/api/v3/schemas/objectTypes/containerClass\",\n            \"properties\": {\n            \"name\": {\n                \"title\": \"Name\",\n                \"category\": \"attributeCategoryEnumSet.nameCategory\",\n                \"type\": \"string\",\n                \"maxLength\": 400,\n                \"default\": \"\"\n            },\n            \"description\": {\n                \"title\": \"Description\",\n                \"oneOf\": [\n                {\n                    \"type\": \"string\"\n                },\n                {\n                    \"type\": \"null\"\n                }\n                ],\n                \"maxLength\": 64\n            },\n            \"bacnetObjectType\": {\n                \"title\": \"Object Type\",\n                \"readOnly\": true,\n                \"type\": \"string\",\n                \"oneOf\": [\n                {\n                    \"$ref\": \"#objectTypeEnumSet\"\n                }\n                ],\n                \"default\": \"objectTypeEnumSet.containerClass\"\n            },\n            \"objectCategory\": {\n                \"title\": \"Authorization Category\",\n                \"category\": \"attributeCategoryEnumSet.objectCategoryCategory\",\n                \"numberOfStates\": 250,\n                \"type\": \"string\",\n                \"oneOf\": [\n                {\n                    \"$ref\": \"#objectCategoryEnumSet\"\n                }\n                ],\n                \"default\": \"objectCategoryEnumSet.generalCategory\"\n            },\n            \"objectIdentifier\": {\n                \"title\": \"Object Identifier\",\n                \"oneOf\": [\n                {\n                    \"$ref\": \"#bacoid\"\n                }\n                ],\n                \"default\": {\n                \"instance\": 0,\n                \"bacnetObjectType\": \"objectTypeEnumSet.containerClass\"\n                }\n            },\n            \"userNameIsBacnetObjName\": {\n                \"title\": \"User Name Is BACnet Obj Name\",\n                \"type\": \"boolean\",\n                \"default\": false\n            }\n            },\n            \"definitions\": {\n            \"objectTypeEnumSet\": {\n                \"$schema\": \"http://json-schema.org/draft-07/schema#\",\n                \"title\": \"Object Type\",\n                \"$id\": \"#objectTypeEnumSet\",\n                \"allOf\": [\n                {\n                    \"oneOf\": [\n                    {\n                        \"const\": \"objectTypeEnumSet.containerClass\",\n                        \"title\": \"Folder\"\n                    }\n                    ]\n                },\n                {\n                    \"$ref\": \"https://{hostname}/api/v3/schemas/enums/objectTypeEnumSet\"\n                }\n                ],\n                \"setId\": 508\n            },\n            \"objectCategoryEnumSet\": {\n                \"$schema\": \"http://json-schema.org/draft-07/schema#\",\n                \"title\": \"Authorization Category\",\n                \"$id\": \"#objectCategoryEnumSet\",\n                \"allOf\": [\n                {\n                    \"oneOf\": [\n                        {\n                            \"const\": \"objectCategoryEnumSet.hvacCategory\",\n                            \"title\": \"HVAC\"\n                        },\n                        {\n                            \"const\": \"objectCategoryEnumSet.fireCategory\",\n                            \"title\": \"Fire\"\n                        }\n                    ]\n                },\n                {\n                    \"$ref\": \"https://{hostname}/api/v3/schemas/enums/objectCategoryEnumSet\"\n                }\n                ],\n                \"setId\": 33\n            },\n            \"bacoid\": {\n                \"type\": \"object\",\n                \"$schema\": \"http://json-schema.org/draft-07/schema#\",\n                \"$id\": \"#bacoid\",\n                \"title\": \"A definition for the BACoid data type\",\n                \"properties\": {\n                \"bacnetObjectType\": {\n                    \"title\": \"BACnet Object Type\",\n                    \"const\": \"objectTypeEnumSet.containerClass\",\n                    \"oneOf\": [\n                    {\n                        \"$ref\": \"#objectTypeEnumSet\"\n                    }\n                    ]\n                },\n                \"instance\": {\n                    \"type\": \"integer\",\n                    \"title\": \"Instance Number\",\n                    \"minimum\": 0,\n                    \"maximum\": 4194303\n                }\n                },\n                \"required\": [\n                \"bacnetObjectType\",\n                \"instance\"\n                ],\n                \"additionalProperties\": false\n            }\n            },\n            \"required\": [\n            \"name\",\n            \"objectCategory\",\n            \"objectIdentifier\",\n            \"userNameIsBacnetObjName\"\n            ]\n        },\n        \"views\": [\n            {\n            \"title\": \"Configuration\",\n            \"views\": [\n                {\n                \"title\": \"Basic\",\n                \"views\": [\n                    {\n                    \"title\": \"Object\",\n                    \"properties\": [\n                        \"name\",\n                        \"description\",\n                        \"bacnetObjectType\",\n                        \"objectCategory\"\n                    ],\n                    \"id\": \"viewGroupEnumSet.objectGrp\"\n                    }\n                ],\n                \"id\": \"groupTypeEnumSet.basicGrpType\"\n                },\n                {\n                \"title\": \"Advanced\",\n                \"views\": [],\n                \"id\": \"groupTypeEnumSet.advancedGrpType\"\n                },\n                {\n                \"title\": \"BACnet\",\n                \"views\": [\n                    {\n                    \"title\": \"BACnet\",\n                    \"properties\": [\n                        \"objectIdentifier\",\n                        \"userNameIsBacnetObjName\"\n                    ],\n                    \"id\": \"viewGroupEnumSet.bacnetGrp\"\n                    }\n                ],\n                \"id\": \"groupTypeEnumSet.bacnetGrpType\"\n                }\n            ],\n            \"id\": \"viewNameEnumSet.configView\"\n            }\n        ]\n    }\n\n+ Request Create View for a MV with inter-dependent attributes\n    + Headers\n\n            Authorization: Bearer [token]\n        \n+ Response 200 (application/vnd.metasysapi.v3+json)\n\n    {\n        \"schema\": {\n            \"type\": \"object\",\n            \"$schema\": \"http://json-schema.org/draft-07/schema#\",\n            \"title\": \"JCI MV\",\n            \"language\": \"en-US\",\n            \"version\": \"1.0\",\n            \"$id\": \"https://{hostname}/api/v3/schemas/objectTypes/mvClass\",\n            \"properties\": {\n            \"name\": {\n                \"title\": \"Name\",\n                \"category\": \"attributeCategoryEnumSet.nameCategory\",\n                \"type\": \"string\",\n                \"maxLength\": 400,\n                \"default\": \"\"\n            },\n            \"description\": {\n                \"title\": \"Description\",\n                \"oneOf\": [\n                {\n                    \"type\": \"string\"\n                },\n                {\n                    \"type\": \"null\"\n                }\n                ],\n                \"maxLength\": 64\n            },\n            \"bacnetObjectType\": {\n                \"title\": \"Object Type\",\n                \"readOnly\": true,\n                \"type\": \"string\",\n                \"oneOf\": [\n                {\n                    \"$ref\": \"#objectTypeEnumSet\"\n                }\n                ],\n                \"default\": \"objectTypeEnumSet.bacMvClass\"\n            },\n            \"objectCategory\": {\n                \"title\": \"Authorization Category\",\n                \"category\": \"attributeCategoryEnumSet.objectCategoryCategory\",\n                \"numberOfStates\": 250,\n                \"type\": \"string\",\n                \"oneOf\": [\n                {\n                    \"$ref\": \"#objectCategoryEnumSet\"\n                }\n                ],\n                \"default\": \"objectCategoryEnumSet.generalCategory\"\n            },\n            \"prioritySupported\": {\n                \"title\": \"Priority Supported\",\n                \"type\": \"boolean\",\n                \"default\": true\n            },\n            \"numberOfStates\": {\n                \"title\": \"Number Of States\",\n                \"category\": \"attributeCategoryEnumSet.multistateNumberOfStatesCategory\",\n                \"type\": \"integer\",\n                \"minimum\": 2,\n                \"maximum\": 500,\n                \"default\": 4\n            },\n            \"statesText\": {\n                \"title\": \"States Text\",\n                \"category\": \"attributeCategoryEnumSet.multistateStatesTextCategory\",\n                \"type\": \"string\",\n                \"oneOf\": [\n                {\n                    \"$ref\": \"#multistateEnumSet\"\n                }\n                ],\n                \"default\": \"multistateEnumSet.statesEnumSet\"\n            },\n            \"relinquishDefault\": {\n                \"title\": \"Relinquish Default\",\n                \"statesTextSource\": \"statesText\",\n                \"numberOfStatesSource\": \"numberOfStates\",\n                \"type\": \"string\",\n                \"oneOf\": [\n                {\n                    \"$ref\": \"#statesEnumSet_endAt_4\"\n                }\n                ],\n                \"default\": \"statesEnumSet.state0\"\n            },\n            \"defaultValue\": {\n                \"title\": \"Default Value\",\n                \"statesTextSource\": \"statesText\",\n                \"numberOfStatesSource\": \"numberOfStates\",\n                \"type\": \"string\",\n                \"oneOf\": [\n                {\n                    \"$ref\": \"#statesEnumSet_endAt_4\"\n                }\n                ],\n                \"default\": \"statesEnumSet.state0\"\n            },\n            \"restoreCommandPriority\": {\n                \"title\": \"Restore Command Priority\",\n                \"category\": \"attributeCategoryEnumSet.restoreCommandPriorityCategory\",\n                \"type\": \"array\",\n                \"maxItems\": 4,\n                \"minItems\": 4,\n                \"items\": {\n                \"type\": \"array\",\n                \"items\": [\n                    {\n                    \"$ref\": \"#restorePriorityEnumSet\"\n                    },\n                    {\n                    \"type\": \"boolean\"\n                    }\n                ]\n                },\n                \"uniqueItems\": true,\n                \"default\": [\n                [\n                    \"restorePriorityEnumSet.7\",\n                    true\n                ],\n                [\n                    \"restorePriorityEnumSet.10\",\n                    false\n                ],\n                [\n                    \"restorePriorityEnumSet.12\",\n                    false\n                ],\n                [\n                    \"restorePriorityEnumSet.15\",\n                    false\n                ]\n                ]\n            },\n            \"failsoft\": {\n                \"title\": \"Failsoft\",\n                \"type\": \"boolean\",\n                \"default\": false\n            },\n            \"remoteObjectReference\": {\n                \"title\": \"Remote Object Reference\",\n                \"readOnly\": true,\n                \"oneOf\": [\n                {\n                    \"$ref\": \"#bacoid\"\n                }\n                ],\n                \"default\": {\n                \"instance\": 0,\n                \"bacnetObjectType\": \"objectTypeEnumSet.bacAiClass\"\n                }\n            },\n            \"connectedTo\": {\n                \"title\": \"Connected To\",\n                \"oneOf\": [\n                {\n                    \"type\": \"null\"\n                },\n                {\n                    \"$ref\": \"#attribute-reference\"\n                }\n                ],\n                \"attributeFilter\": \"basic\"\n            },\n            \"direction\": {\n                \"title\": \"Direction\",\n                \"numberOfStates\": 3,\n                \"type\": \"string\",\n                \"oneOf\": [\n                {\n                    \"$ref\": \"#connectionDirectionSet_endAt_3\"\n                }\n                ],\n                \"default\": \"connectionDirectionSet.notConnected\"\n            },\n            \"priorityForWritingToConnected\": {\n                \"title\": \"Priority For Writing to Connected Object\",\n                \"type\": \"integer\",\n                \"minimum\": 1,\n                \"maximum\": 16,\n                \"default\": 16\n            },\n            \"objectIdentifier\": {\n                \"title\": \"Object Identifier\",\n                \"oneOf\": [\n                {\n                    \"$ref\": \"#bacoid_1\"\n                }\n                ],\n                \"default\": {\n                \"instance\": 0,\n                \"bacnetObjectType\": \"objectTypeEnumSet.bacMvClass\"\n                }\n            },\n            \"userNameIsBacnetObjName\": {\n                \"title\": \"User Name Is BACnet Obj Name\",\n                \"type\": \"boolean\",\n                \"default\": false\n            },\n            \"intrinsicAlarmingDefined\": {\n                \"title\": \"Intrinsic Alarming Defined\",\n                \"type\": \"boolean\",\n                \"default\": false\n            }\n            },\n            \"definitions\": {\n            \"objectTypeEnumSet\": {\n                \"$schema\": \"http://json-schema.org/draft-07/schema#\",\n                \"title\": \"Object Type\",\n                \"$id\": \"#objectTypeEnumSet\",\n                \"allOf\": [\n                {\n                    \"oneOf\": [\n                    {\n                        \"const\": \"objectTypeEnumSet.bacMvClass\",\n                        \"title\": \"MV\"\n                    }\n                    ]\n                },\n                {\n                    \"$ref\": \"https://{hostname}/api/v3/schemas/enums/objectTypeEnumSet\"\n                }\n                ],\n                \"setId\": 508\n            },\n            \"objectCategoryEnumSet\": {\n                \"$schema\": \"http://json-schema.org/draft-07/schema#\",\n                \"title\": \"Authorization Category\",\n                \"$id\": \"#objectCategoryEnumSet\",\n                \"allOf\": [\n                {\n                    \"oneOf\": [\n                        {\n                            \"const\": \"objectCategoryEnumSet.hvacCategory\",\n                            \"title\": \"HVAC\"\n                        },\n                        {\n                            \"const\": \"objectCategoryEnumSet.fireCategory\",\n                            \"title\": \"Fire\"\n                        }\n                    ]\n                },\n                {\n                    \"$ref\": \"https://{hostname}/api/v3/schemas/enums/objectCategoryEnumSet\"\n                }\n                ],\n                \"setId\": 33\n            },\n            \"multistateEnumSet\": {\n                \"$schema\": \"http://json-schema.org/draft-07/schema#\",\n                \"title\": \"Multi State\",\n                \"$id\": \"#multistateEnumSet\",\n                \"allOf\": [\n                {\n                    \"oneOf\": [\n                        {\n                            \"const\": \"multistateEnumSet.bosetupEnumSet\",\n                            \"title\": \"BO Setup\",\n                            \"setSize\": 4\n                        },\n                        {\n                            \"const\": \"multistateEnumSet.bacpolarityEnumSet\",\n                            \"title\": \"Normal Reverse\",\n                            \"setSize\": 3\n                        }\n                    ]\n                },\n                {\n                    \"$ref\": \"https://{hostname}/api/v3/schemas/enums/multistateEnumSet\"\n                }\n                ],\n                \"setId\": 802\n            },\n            \"statesEnumSet_endAt_4\": {\n                \"$schema\": \"http://json-schema.org/draft-07/schema#\",\n                \"title\": \"States\",\n                \"$id\": \"#statesEnumSet_endAt_4\",\n                \"allOf\": [\n                {\n                    \"oneOf\": [\n                    {\n                        \"const\": \"statesEnumSet.state0\",\n                        \"title\": \"State 0\"\n                    },\n                    {\n                        \"const\": \"statesEnumSet.state1\",\n                        \"title\": \"State 1\"\n                    },\n                    {\n                        \"const\": \"statesEnumSet.state2\",\n                        \"title\": \"State 2\"\n                    },\n                    {\n                        \"const\": \"statesEnumSet.state3\",\n                        \"title\": \"State 3\"\n                    }\n                    ]\n                },\n                {\n                    \"$ref\": \"https://{hostname}/api/v3/schemas/enums/statesEnumSet\"\n                }\n                ],\n                \"setId\": 102\n            },\n            \"restorePriorityEnumSet\": {\n                \"$schema\": \"http://json-schema.org/draft-07/schema#\",\n                \"title\": \"Restore Priority\",\n                \"$id\": \"#restorePriorityEnumSet\",\n                \"allOf\": [\n                {\n                    \"oneOf\": [\n                    {\n                        \"const\": \"restorePriorityEnumSet.7\",\n                        \"title\": \"Operator Override\"\n                    },\n                    {\n                        \"const\": \"restorePriorityEnumSet.10\",\n                        \"title\": \"Demand Limiting\"\n                    },\n                    {\n                        \"const\": \"restorePriorityEnumSet.12\",\n                        \"title\": \"Load Rolling\"\n                    },\n                    {\n                        \"const\": \"restorePriorityEnumSet.15\",\n                        \"title\": \"Default\"\n                    }\n                    ]\n                },\n                {\n                    \"$ref\": \"https://{hostname}/api/v3/schemas/enums/restorePriorityEnumSet\"\n                }\n                ],\n                \"setId\": 357\n            },\n            \"objectTypeEnumSet_1\": {\n                \"$schema\": \"http://json-schema.org/draft-07/schema#\",\n                \"title\": \"Object Type\",\n                \"$id\": \"#objectTypeEnumSet_1\",\n                \"allOf\": [\n                {\n                    \"oneOf\": [\n                    {\n                        \"const\": \"objectTypeEnumSet.bacAiClass\",\n                        \"title\": \"AI\"\n                    }\n                    ]\n                },\n                {\n                    \"$ref\": \"https://{hostname}/api/v3/schemas/enums/objectTypeEnumSet\"\n                }\n                ],\n                \"setId\": 508\n            },\n            \"bacoid\": {\n                \"type\": \"object\",\n                \"$schema\": \"http://json-schema.org/draft-07/schema#\",\n                \"$id\": \"#bacoid\",\n                \"title\": \"A definition for the BACoid data type\",\n                \"properties\": {\n                \"bacnetObjectType\": {\n                    \"title\": \"BACnet Object Type\",\n                    \"const\": \"objectTypeEnumSet.bacAiClass\",\n                    \"oneOf\": [\n                    {\n                        \"$ref\": \"#objectTypeEnumSet_1\"\n                    }\n                    ]\n                },\n                \"instance\": {\n                    \"type\": \"integer\",\n                    \"title\": \"Instance Number\",\n                    \"minimum\": 0,\n                    \"maximum\": 4194303\n                }\n                },\n                \"required\": [\n                \"bacnetObjectType\",\n                \"instance\"\n                ],\n                \"additionalProperties\": false\n            },\n            \"object-reference\": {\n                \"$schema\": \"http://json-schema.org/draft-07/schema#\",\n                \"$id\": \"#object-reference\",\n                \"title\": \"Object reference data type\",\n                \"type\": \"object\",\n                \"properties\": {\n                \"objectReference\": {\n                    \"format\": \"fully-qualified-reference\",\n                    \"type\": \"string\"\n                },\n                \"referencedObject\": {\n                    \"type\": \"object\",\n                    \"properties\": {\n                    \"objectName\": {\n                        \"type\": \"string\"\n                    },\n                    \"objectUrl\": {\n                        \"type\": \"string\",\n                        \"format\": \"uri\"\n                    }\n                    },\n                    \"readOnly\": true\n                }\n                }\n            },\n            \"attribute-reference\": {\n                \"$schema\": \"http://json-schema.org/draft-07/schema#\",\n                \"$id\": \"#attribute-reference\",\n                \"title\": \"Attribute reference data type\",\n                \"allOf\": [\n                {\n                    \"type\": \"object\",\n                    \"properties\": {\n                    \"attribute\": {\n                        \"$ref\": \"https://{hostname}/api/v3/schemas/enums/attributeEnumSet\"\n                    },\n                    \"attributeTitle\": {\n                        \"type\": \"string\"\n                    }\n                    }\n                },\n                {\n                    \"$ref\": \"#object-reference\"\n                }\n                ]\n            },\n            \"connectionDirectionSet_endAt_3\": {\n                \"$schema\": \"http://json-schema.org/draft-07/schema#\",\n                \"title\": \"Connection Value Direction\",\n                \"$id\": \"#connectionDirectionSet_endAt_3\",\n                \"allOf\": [\n                {\n                    \"oneOf\": [\n                    {\n                        \"const\": \"connectionDirectionSet.sendsValueTo\",\n                        \"title\": \"Sends Value To\"\n                    },\n                    {\n                        \"const\": \"connectionDirectionSet.receivesValueFrom\",\n                        \"title\": \"Receives Value From\"\n                    },\n                    {\n                        \"const\": \"connectionDirectionSet.notConnected\",\n                        \"title\": \"Not Connected\"\n                    }\n                    ]\n                },\n                {\n                    \"$ref\": \"https://{hostname}/api/v3/schemas/enums/connectionDirectionSet\"\n                }\n                ],\n                \"setId\": 3102\n            },\n            \"bacoid_1\": {\n                \"type\": \"object\",\n                \"$schema\": \"http://json-schema.org/draft-07/schema#\",\n                \"$id\": \"#bacoid_1\",\n                \"title\": \"A definition for the BACoid data type\",\n                \"properties\": {\n                \"bacnetObjectType\": {\n                    \"title\": \"BACnet Object Type\",\n                    \"const\": \"objectTypeEnumSet.bacMvClass\",\n                    \"oneOf\": [\n                    {\n                        \"$ref\": \"#objectTypeEnumSet\"\n                    }\n                    ]\n                },\n                \"instance\": {\n                    \"type\": \"integer\",\n                    \"title\": \"Instance Number\",\n                    \"minimum\": 0,\n                    \"maximum\": 4194303\n                }\n                },\n                \"required\": [\n                \"bacnetObjectType\",\n                \"instance\"\n                ],\n                \"additionalProperties\": false\n            }\n            },\n            \"required\": [\n            \"name\",\n            \"objectCategory\",\n            \"prioritySupported\",\n            \"numberOfStates\",\n            \"statesText\",\n            \"relinquishDefault\",\n            \"defaultValue\",\n            \"restoreCommandPriority\",\n            \"failsoft\",\n            \"direction\",\n            \"priorityForWritingToConnected\",\n            \"objectIdentifier\",\n            \"userNameIsBacnetObjName\",\n            \"intrinsicAlarmingDefined\"\n            ]\n        },\n        \"views\": [\n            {\n            \"title\": \"Configuration\",\n            \"views\": [\n                {\n                \"title\": \"Basic\",\n                \"views\": [\n                    {\n                    \"title\": \"Object\",\n                    \"properties\": [\n                        \"name\",\n                        \"description\",\n                        \"bacnetObjectType\",\n                        \"objectCategory\"\n                    ],\n                    \"id\": \"viewGroupEnumSet.objectGrp\"\n                    },\n                    {\n                    \"title\": \"Engineering Values\",\n                    \"properties\": [\n                        \"prioritySupported\"\n                    ],\n                    \"id\": \"viewGroupEnumSet.engValuesGrp\"\n                    },\n                    {\n                    \"title\": \"Display\",\n                    \"properties\": [\n                        \"numberOfStates\",\n                        \"statesText\"\n                    ],\n                    \"id\": \"viewGroupEnumSet.displayGrp\"\n                    },\n                    {\n                    \"title\": \"Default State\",\n                    \"properties\": [\n                        \"relinquishDefault\",\n                        \"defaultValue\"\n                    ],\n                    \"id\": \"viewGroupEnumSet.defaultStateGrp\"\n                    },\n                    {\n                    \"title\": \"Restart Options\",\n                    \"properties\": [\n                        \"restoreCommandPriority\"\n                    ],\n                    \"id\": \"viewGroupEnumSet.restartOptionsGrp\"\n                    },\n                    {\n                    \"title\": \"Failsoft Configuration\",\n                    \"properties\": [\n                        \"failsoft\",\n                        \"remoteObjectReference\"\n                    ],\n                    \"id\": \"viewGroupEnumSet.failsoftConfigGrp\"\n                    },\n                    {\n                    \"title\": \"Connection Status\",\n                    \"properties\": [\n                        \"connectedTo\",\n                        \"direction\",\n                        \"priorityForWritingToConnected\"\n                    ],\n                    \"id\": \"viewGroupEnumSet.connectionStatusGrp\"\n                    }\n                ],\n                \"id\": \"groupTypeEnumSet.basicGrpType\"\n                },\n                {\n                \"title\": \"Advanced\",\n                \"views\": [],\n                \"id\": \"groupTypeEnumSet.advancedGrpType\"\n                },\n                {\n                \"title\": \"BACnet\",\n                \"views\": [\n                    {\n                    \"title\": \"BACnet\",\n                    \"properties\": [\n                        \"objectIdentifier\",\n                        \"userNameIsBacnetObjName\",\n                        \"intrinsicAlarmingDefined\",\n                        \"relinquishDefault\"\n                    ],\n                    \"id\": \"viewGroupEnumSet.bacnetGrp\"\n                    }\n                ],\n                \"id\": \"groupTypeEnumSet.bacnetGrpType\"\n                }\n            ],\n            \"id\": \"viewNameEnumSet.configView\"\n            }\n        ]\n    }\n\n### Create an Object [POST /objects/]\nReturns a response indicating if the object was created successfully. The body of the request is based on the schema returned by the Get Object Create View Schema.\n\n**Note:** A trailing slash is required for this endpoint to function properly. i.e https://$HOST/api/v3/objects/ not https://$HOST/api/v3/objects. Without it you may recieve this error: \"{\"Error\":{\"Code\":\"ApiVersionUnspecified\",\"Message\":\"An API version is required, but was not specified.\"}}\"\n\n+ Request\n    + Headers\n\n            Authorization: Bearer [token]\n    + Body\n        {\n            \"parentId\": \"00000000-0000-0000-0000-000000000000\",\n            \"objectType\": \"containerClass\",\n            \"item\": {\n                \"name\": \"Folder1\",\n                \"description\": \"A useful folder\"\n            }\n        }\n\n+ Response 200 (application/vnd.metasysapi.v3+json)\n\n### Update an Object [PATCH /objects/{id}]\n\nThis action allows you to update one or more properties of an object.\n\nThe `presentValue` attribute of many objects is marked as `\"readOnly\"`.\nInstead of using this action, use the send command action described below.\n\n+ Parameters\n    + id (string) - The identifier of the object\n\n+ Request Writing name and description\n\n    + Headers\n\n            Authorization: Bearer [token]\n\n    + Body\n\n            {\n                \"item\": {\n                    \"name\": \"AV1\",\n                    \"description\": \"Analog Value\"\n                }\n            }\n\n+ Response 200 (application/vnd.metasysapi.v3+json)\n\n+ Request Writing a Nullable Property\n\n    + Headers\n\n            Authorization: Bearer [token]\n\n    + Body\n\n            {\n                \"item\": {\n                    \"description\": null\n                }\n            }\n\n+ Response 202 (application/vnd.metasysapi.v3+json)\n\n### Delete an Object [DELETE /objects/{id}]\nDelete an object including all its children recursively\n\n| Status Code | Reason\n| ----------: | ----------------\n| 204         | The object was deleted successfully.\n| 403         | The object is not deletable, or the user is not authorized to delete the object.\n| 404         | The object does not exist.\n\n+ Parameters\n    + Id (string) - The identifier of the object.\n\n+ Request\n    + Headers\n\n            Authorization: Bearer [token]\n\n+ Response 204\n\n+ Response 403\n\n        {\n            \"error\": {\n                \"status\": \"cannotDeleteObject\",\n                \"details\": {\n                    \"errors\": [\n                        {\n                            \"objectType\": \"objectTypeEnumSet.containerClass\",\n                            \"name\": \"Folder1\",\n                            \"itemReference\": \"site:device/Folder1\",\n                            \"failedReason\": \"DeleteChildObjectNotSupported\"\n                        },\n                        {\n                            \"objectType\": \"objectTypeEnumSet.containerClass\",\n                            \"name\": \"Folder2\",\n                            \"itemReference\": \"site:device/Folder2\",\n                            \"failedReason\": \"DeleteChildUnauthorized\"\n                        },\n                        {\n                            \"objectType\": \"objectTypeEnumSet.avClass\",\n                            \"name\": \"AV1\",\n                            \"itemReference\": \"site:device/AV1\",\n                            \"failedReason\": \"DeleteObjectNotSupported\"\n                        },\n                        {\n                            \"objectType\": \"objectTypeEnumSet.avClass\",\n                            \"name\": \"AV2\",\n                            \"itemReference\": \"site:device/AV2\",\n                            \"failedReason\": \"DeleteUnauthorized\"\n                        }\n                    ]\n                }\n            },\n            \"schema\": {\n                \"$schema\": \"http://json-schema.org/draft-07/schema#\",\n                \"definitions\": {\n                    \"statusEnumSet\": {\n                        \"$schema\": \"http://json-schema.org/draft-07/schema#\",\n                        \"$id\": \"#statusEnumSet\",\n                        \"title\": \"Status\",\n                        \"oneOf\": [\n                            {\n                                \"const\": \"cannotDeleteObject\",\n                                \"title\": \"An error occurred while trying to delete the following Items:\"\n                            }\n                        ]\n                    }\n                },\n                \"type\": \"object\",\n                \"properties\": {\n                    \"status\": {\n                        \"$ref\": \"#statusEnumSet\"\n                    },\n                    \"details\": {\n                        \"type\": \"object\"\n                    }\n                }\n            }\n        }\n\n+ Response 404\n\n### Get Object Views [GET /objects/{id}/views{?includeSchema}]\nGet list of active views of an object\n\n+ Parameters\n    + id `00000000-0000-0000-0000-000000000000` (string) - The identifier of the object\n    + includeSchema (boolean, optional) - The flag indicating whether or not to include object view schema in response payloads\n        + Default: `false`\n\n+ Request Views of an Av `?includeSchema=true`\n    + Headers\n\n            Authorization: Bearer [token]\n\n+ Response 200 (application/vnd.metasysapi.v3+json)\n\n        {\n            \"items\": [\n                 {\n                    \"id\": \"viewNameEnumSet.focusView\",\n                    \"viewUrl\": \"https://{hostname}/api/v3/objects/00000000-0000-0000-0000-000000000000?viewId=focusView\"\n                },\n                {\n                    \"id\": \"viewNameEnumSet.optionsView\",\n                    \"viewUrl\": \"https://{hostname}/api/v3/objects/00000000-0000-0000-0000-000000000000?viewId=optionsView\"\n                }\n            ],\n            \"self\": \"https://{hostname}/api/v3/objects/00000000-0000-0000-0000-000000000000/views?includeSchema=true\",\n            \"schema\": {\n                \"$schema\": \"http://json-schema.org/draft-07/schema#\",\n                \"definitions\": {\n                    \"viewNameEnumSet\": {\n                        \"$schema\": \"http://json-schema.org/draft-07/schema#\",\n                        \"$id\": \"#viewNameEnumSet\",\n                        \"title\": \"View Name\",\n                        \"oneOf\": [\n                            {\n                            \"const\": \"viewNameEnumSet.focusView\",\n                            \"title\": \"Focus\"\n                            },\n                            {\n                            \"const\": \"viewNameEnumSet.optionsView\",\n                            \"title\": \"Options\"\n                            }\n                        ]\n                    }\n                },\n                \"type\": \"array\",\n                \"items\": {\n                    \"type\": \"object\",\n                    \"properties\": {\n                        \"id\": { \"$ref\": \"#viewNameEnumSet\" },\n                        \"viewUrl\": { \"type\": \"string\" }\n                    }\n                }\n            }\n        }\n\n+ Request An Av with Trend and Alarm extensions `?includeSchema=false`\n    + Headers\n\n            Authorization: Bearer [token]\n\n+ Response 200 (application/vnd.metasysapi.v3+json)\n\n        {\n            \"items\": [\n                {\n                    \"id\": \"viewNameEnumSet.focusView\",\n                    \"viewUrl\": \"https://{hostname}/api/v3/objects/00000000-0000-0000-0000-000000000000?viewId=focusView\"\n                },\n                {\n                    \"id\": \"viewNameEnumSet.optionsView\",\n                    \"viewUrl\": \"https://{hostname}/api/v3/objects/00000000-0000-0000-0000-000000000000?viewId=optionsView\"\n                }\n            ],\n            \"self\": \"https://{hostname}/api/v3/objects/00000000-0000-0000-0000-000000000000/views?includeSchema=false\"\n        }\n\n### Get Involvement For A Single Object Instance [GET /objects/{id}/involvement{?objectFqr,includeSchema}]\nRetrieves involvement relationship for the specified object instance.\n\n+ Parameters\n    + id (string) - The identifier of the object instance\n    + objectFqr:`site:device/itemReference` (string, optional) - The fully qualified reference of the object\n        + This parameter is only necessary if the object being requested does not have an identifier associated with it\n        + If this parameter is set, the identifier parameter will be ignored so the identifier should be set to 0 as to not be confused with an actual identifier\n    + includeSchema (boolean, optional) - The flag indicating whether or not to include object schema in response payloads\n        + Default: `false`\n\n+ Request\n    + Headers\n\n            Authorization: Bearer [token]\n\n+ Response 200 (application/vnd.metasysapi.v3+json)\n\n    + Attributes\n        + item (InvolvementEntity, required) - Involvement entity\n        + self:`https://{hostname}/api/v3/objects/{id}/involvement{?queryParams}` (string, required) - A link to the involvement data\n\n+ Request An Interlock with reference and command relationships and `?includeSchema=true`\n    + Headers\n\n            Authorization: Bearer [token]\n\n+ Response 200 (application/vnd.metasysapi.v3+json)\n\n        {\n            \"item\": {\n                \"isDeleted\" : false,\n                \"involvementData\": [\n                    {\n                        \"relatedObject\": {\n                            \"name\": \"System1\",\n                            \"description\": \"\",\n                            \"objectId\": \"659e91c1-ee46-54b5-8067-e9f33e62385f\",\n                            \"objectReference\": \"M4685910:00D0C9EFA877/System1\",\n                            \"objectType\": \"objectTypeEnumSet.systemClass\",\n                            \"isAuthorized\": true,\n                            \"isDeleted\": false\n                        },\n                        \"relationships\": [\n                            {\n                                \"direction\": \"relationshipDirectionEnumSet.upstream\",\n                                \"relationship\": \"relationshipTypeEnumSet.reference\",\n                                \"attribute\": \"attributeEnumSet.source\",\n                                \"relatedObjectIsSource\": false,\n                                \"reference\": \"attributeEnumSet.output3\"\n                            }\n                        ]\n                    },\n                    {\n                        \"relatedObject\": {\n                            \"name\": \"MV1\",\n                            \"description\": \"\",\n                            \"objectId\": \"b9a3299b-8945-55bb-b3ea-dd5c59bfe184\",\n                            \"objectReference\": \"M4685910:00D0C9EFA877/MV1\",\n                            \"objectType\": \"objectTypeEnumSet.mvClass\",\n                            \"isAuthorized\": true,\n                            \"isDeleted\": false\n                        },\n                        \"relationships\": [\n                            {\n                                \"direction\": \"relationshipDirectionEnumSet.downstream\",\n                                \"relationship\": \"relationshipTypeEnumSet.command\",\n                                \"attribute\": \"attributeEnumSet.actionTbl1\",\n                                \"relatedObjectIsSource\": false,\n                                \"command\": {\n                                    \"id\": \"commandIdEnumSet.temporaryOverrideCommand\",\n                                    \"priority\": 8,\n                                    \"parameters\": [\n                                        {\n                                            \"id\": \"commandParmsEnumSet.minutesCmdparm\",\n                                            \"value\": 7\n                                        },\n                                        {\n                                            \"id\": \"commandParmsEnumSet.hoursCmdparm\",\n                                            \"value\": 5\n                                        },\n                                        {\n                                            \"id\": \"commandParmsEnumSet.valueCmdparm\",\n                                            \"value\": \"objectModeEnumSet.presentValueWritableWithPriority\"\n                                        }\n                                    ]\n                                }\n                            }\n                        ]\n                    }\n                ]\n            },\n            \"self\": \"https://{hostname}/api/v3/objects/00000000-0000-0000-0000-000000000000/involvement?includeSchema=true\",\n            \"schema\": {\n                \"$schema\": \"http://json-schema.org/draft-07/schema#\",\n                \"definitions\" : {\n                    \"objectData\": {\n                        \"$id\": \"#objectData\",\n                        \"type\": \"object\",\n                        \"properties\": {\n                            \"name\": {\n                                \"type\": \"string\"\n                            },\n                            \"description\": {\n                                \"type\": \"string\"\n                            },\n                            \"objectId\": {\n                                \"oneOf\": [\n                                    {\n                                        \"type\": \"null\"\n                                    },\n                                    {\n                                        \"type\": \"string\"\n                                    }\n                                ]\n                            },\n                            \"objectReference\": {\n                                \"type\": \"string\"\n                            },\n                            \"objectType\": {\n                                \"oneOf\": [\n                                    {\n                                        \"$ref\": \"#objectTypeEnumSet\"\n                                    },\n                                    {\n                                        \"type\": \"null\"\n                                    }\n                                ]\n                            },\n                            \"isAuthorized\": {\n                                \"type\": \"boolean\"\n                            },\n                            \"isDeleted\": {\n                                \"type\": \"boolean\"\n                            }\n                        }\n                    },\n                    \"relationshipProperties\": {\n                        \"$id\": \"#relationshipProperties\",\n                        \"type\": \"object\",\n                        \"properties\": {\n                            \"direction\" : {\n                                \"$ref\": \"#relationshipDirectionEnumSet\"\n                            },\n                            \"relationship\" : {\n                                \"$ref\": \"#relationshipTypeEnumSet\"\n                            },\n                            \"attribute\" : {\n                                \"$ref\": \"#attributeEnumSet\"\n                            },\n                            \"relatedObjectIsSource\": {\n                                \"type\": \"boolean\"\n                            }\n                        }\n                    },\n                    \"objectTypeEnumSet\": {\n                        \"$schema\": \"http://json-schema.org/draft-07/schema#\",\n                        \"$id\": \"#objectTypeEnumSet\",\n                        \"oneOf\": [\n                            {\n                                \"const\": \"objectTypeEnumSet.systemClass\",\n                                \"title\": \"System\"\n                            },\n                            {\n                                \"const\": \"objectTypeEnumSet.mvClass\",\n                                \"title\": \"MV\"\n                            }\n                        ]\n                    },\n                    \"relationshipDirectionEnumSet\": {\n                        \"$schema\": \"http://json-schema.org/draft-07/schema#\",\n                        \"$id\": \"#relationshipDirectionEnumSet\",\n                        \"oneOf\": [\n                            {\n                                \"const\": \"relationshipDirectionEnumSet.upstream\",\n                                \"title\": \"Upstream\"\n                            },\n                            {\n                                \"const\": \"relationshipDirectionEnumSet.downstream\",\n                                \"title\": \"Downstream\"\n                            }\n                        ]\n                    },\n                    \"relationshipTypeEnumSet\": {\n                        \"$schema\": \"http://json-schema.org/draft-07/schema#\",\n                        \"$id\": \"#relationshipTypeEnumSet\",\n                        \"oneOf\": [\n                            {\n                                \"const\": \"relationshipTypeEnumSet.reference\",\n                                \"title\": \"Reference\"\n                            },\n                            {\n                                \"const\": \"relationshipTypeEnumSet.write\",\n                                \"title\": \"Write\"\n                            },\n                            {\n                                \"const\": \"relationshipTypeEnumSet.command\",\n                                \"title\": \"Command\"\n                            }\n                        ]\n                    },\n                    \"attributeEnumSet\": {\n                        \"$schema\": \"http://json-schema.org/draft-07/schema#\",\n                        \"$id\": \"#attributeEnumSet\",\n                        \"oneOf\": [\n                            {\n                                \"const\": \"attributeEnumSet.source\",\n                                \"title\": \"Source\"\n                            },\n                            {\n                                \"const\": \"attributeEnumSet.output3\",\n                                \"title\": \"Output 3\"\n                            },\n                            {\n                                \"const\": \"attributeEnumSet.actionTbl1\",\n                                \"title\": \"Action Table 1\"\n                            }\n                        ]\n                    },\n                    \"commandIdEnumSet\": {\n                        \"$schema\": \"http://json-schema.org/draft-07/schema#\",\n                        \"$id\": \"#commandIdEnumSet\",\n                        \"oneOf\": [\n                            {\n                                \"const\": \"commandIdEnumSet.temporaryOverrideCommand\",\n                                \"title\": \"Temporary Override\"\n                            }\n                        ]\n                    },\n                    \"commandParmsEnumSet\": {\n                        \"$schema\": \"http://json-schema.org/draft-07/schema#\",\n                        \"$id\": \"#commandParmsEnumSet\",\n                        \"oneOf\": [\n                            {\n                                \"const\": \"commandParmsEnumSet.valueCmdparm\",\n                                \"title\": \"Value\"\n                            },\n                            {\n                                \"const\": \"commandParmsEnumSet.minutesCmdparm\",\n                                \"title\": \"Minutes\"\n                            },\n                            {\n                                \"const\": \"commandParmsEnumSet.hoursCmdparm\",\n                                \"title\": \"Hours\"\n                            }\n                        ]\n                    },\n                    \"objectModeEnumSet\": {\n                        \"$schema\": \"http://json-schema.org/draft-07/schema#\",\n                        \"$id\": \"#objectModeEnumSet\",\n                        \"oneOf\": [\n                            {\n                                \"const\": \"objectModeEnumSet.presentValueWritableWithPriority\",\n                                \"title\": \"Present Value Writable, With Priority\"\n                            }\n                        ]\n                    }\n                },\n                \"type\": \"object\",\n                \"properties\": {\n                    \"isDeleted\": { \"type\": \"boolean\" },\n                    \"involvementData\": {\n                        \"type\": \"array\",\n                        \"items\": [\n                            {\n                                \"type\": \"object\",\n                                \"properties\": {\n                                    \"relatedObject\": { \"$ref\": \"#objectData\" },\n                                    \"relationships\": {\n                                        \"type\": \"array\",\n                                        \"items\": [\n                                            {\n                                                \"type\": \"object\",\n                                                \"allOf\": [\n                                                    { \"$ref\": \"#relationshipProperties\" },\n                                                    {\n                                                        \"properties\": {\n                                                            \"reference\": { \"$ref\": \"#attributeEnumSet\" }\n                                                        }\n                                                    }\n                                                ]\n                                            }\n                                        ]\n                                    }\n                                }\n                            },\n                            {\n                                \"type\": \"object\",\n                                \"properties\": {\n                                    \"relatedObject\": { \"$ref\": \"#objectData\" },\n                                    \"relationships\": {\n                                        \"type\": \"array\",\n                                        \"items\": [\n                                            {\n                                                \"type\": \"object\",\n                                                \"allOf\": [\n                                                    { \"$ref\": \"#relationshipProperties\" },\n                                                    {\n                                                        \"properties\": {\n                                                            \"command\": {\n                                                                \"type\": \"object\",\n                                                                \"properties\": {\n                                                                    \"id\": { \"$ref\": \"#commandIdEnumSet\" },\n                                                                    \"priority\": { \"type\": \"number\" },\n                                                                    \"parameters\": {\n                                                                        \"type\": \"array\",\n                                                                        \"items\": [\n                                                                            {\n                                                                                \"type\": \"object\",\n                                                                                \"properties\": {\n                                                                                    \"id\": { \"$ref\": \"#commandParmsEnumSet\" },\n                                                                                    \"value\": { \"type\": \"number\" }\n                                                                                }\n                                                                            },\n                                                                            {\n                                                                                \"type\": \"object\",\n                                                                                \"properties\": {\n                                                                                    \"id\": { \"$ref\": \"#commandParmsEnumSet\" },\n                                                                                    \"value\": { \"type\": \"number\" }\n                                                                                }\n                                                                            },\n                                                                            {\n                                                                                \"type\": \"object\",\n                                                                                \"properties\": {\n                                                                                    \"id\": { \"$ref\": \"#commandParmsEnumSet\" },\n                                                                                    \"value\": { \"$ref\": \"#objectModeEnumSet\" }\n                                                                                }\n                                                                            }\n                                                                        ]\n                                                                    }\n                                                                }\n                                                            }\n                                                        }\n                                                    }\n                                                ]\n                                            }\n                                        ]\n                                    }\n                                }\n                            }\n                        ]\n                    }\n                }\n            }\n        }\n\n+ Request An Interlock with reference and command relationships and `?includeSchema=false`\n    + Headers\n\n            Authorization: Bearer [token]\n\n+ Response 200 (application/vnd.metasysapi.v3+json)\n\n        {\n            \"item\": {\n                \"isDeleted\" : false,\n                \"involvementData\": [\n                    {\n                        \"relatedObject\": {\n                            \"name\": \"System1\",\n                            \"description\": \"\",\n                            \"objectId\": \"659e91c1-ee46-54b5-8067-e9f33e62385f\",\n                            \"objectReference\": \"M4685910:00D0C9EFA877/System1\",\n                            \"objectType\": \"objectTypeEnumSet.systemClass\",\n                            \"isAuthorized\": true,\n                            \"isDeleted\": false\n                        },\n                        \"relationships\": [\n                            {\n                                \"direction\": \"relationshipDirectionEnumSet.upstream\",\n                                \"relationship\": \"relationshipTypeEnumSet.reference\",\n                                \"attribute\": \"attributeEnumSet.source\",\n                                \"relatedObjectIsSource\": false,\n                                \"reference\": \"attributeEnumSet.output3\"\n                            }\n                        ]\n                    },\n                    {\n                        \"relatedObject\": {\n                            \"name\": \"MV1\",\n                            \"description\": \"\",\n                            \"objectId\": \"b9a3299b-8945-55bb-b3ea-dd5c59bfe184\",\n                            \"objectReference\": \"M4685910:00D0C9EFA877/MV1\",\n                            \"objectType\": \"objectTypeEnumSet.mvClass\",\n                            \"isAuthorized\": true,\n                            \"isDeleted\": false\n                        },\n                        \"relationships\": [\n                            {\n\n                                \"direction\": \"relationshipDirectionEnumSet.downstream\",\n                                \"relationship\": \"relationshipTypeEnumSet.command\",\n                                \"attribute\": \"attributeEnumSet.actionTbl1\",\n                                \"relatedObjectIsSource\": false,\n                                \"command\": {\n                                    \"id\": \"commandIdEnumSet.temporaryOverrideCommand\",\n                                    \"priority\": 8,\n                                    \"parameters\": [\n                                        {\n                                            \"id\": \"commandParmsEnumSet.minutesCmdparm\",\n                                            \"value\": 7\n                                        },\n                                        {\n                                            \"id\": \"commandParmsEnumSet.hoursCmdparm\",\n                                            \"value\": 5\n                                        },\n                                        {\n                                            \"id\": \"commandParmsEnumSet.valueCmdparm\",\n                                            \"value\": \"objectModeEnumSet.presentValueWritableWithPriority\"\n                                        }\n                                    ]\n                                }\n                            }\n                        ]\n                    }\n                ]\n            },\n            \"self\": \"https://{hostname}/api/v3/objects/00000000-0000-0000-0000-000000000000/involvement?includeSchema=false\"\n        }\n\n+ Request A GlobalData with write relationship and `?includeSchema=false`\n    + Headers\n\n            Authorization: Bearer [token]\n\n+ Response 200 (application/vnd.metasysapi.v3+json)\n\n        {\n            \"item\": {\n                \"isDeleted\" : false,\n                \"involvementData\": [\n                    {\n                        \"relatedObject\": {\n                            \"name\": \"Av3\",\n                            \"description\": \"\",\n                            \"objectId\": \"f77c76e4-34cd-5c29-aed3-09954604c8ca\",\n                            \"objectReference\": \"M4685910:ccs16.go.johnsoncontrols.com/InvolvementService.GlobalDataTests.Av3\",\n                            \"objectType\": \"objectTypeEnumSet.avClass\",\n                            \"isAuthorized\": true,\n                            \"isDeleted\": false\n                        },\n                        \"relationships\": [\n                            {\n                                \"direction\": \"relationshipDirectionEnumSet.downstream\",\n                                \"relationship\": \"relationshipTypeEnumSet.write\",\n                                \"attribute\": \"attributeEnumSet.slavesList\",\n                                \"relatedObjectIsSource\": false,\n                                \"write\": {\n                                    \"attribute\":\"attributeEnumSet.presentValue\",\n                                    \"priority\": 15\n                                }\n                            }\n                        ]\n                    }\n                ]\n            },\n            \"self\": \"https://{hostname}/api/v3/objects/00000000-0000-0000-0000-000000000000/involvement?includeSchema=false\"\n        }\n\n+ Request A GlobalData with write relationship and `?includeSchema=true`\n    + Headers\n\n            Authorization: Bearer [token]\n\n+ Response 200 (application/vnd.metasysapi.v3+json)\n\n        {\n            \"item\": {\n                \"isDeleted\" : false,\n                \"involvementData\": [\n                    {\n                        \"relatedObject\": {\n                            \"name\": \"Av3\",\n                            \"description\": \"\",\n                            \"objectId\": \"f77c76e4-34cd-5c29-aed3-09954604c8ca\",\n                            \"objectReference\": \"M4685910:ccs16.go.johnsoncontrols.com/InvolvementService.GlobalDataTests.Av3\",\n                            \"objectType\": \"objectTypeEnumSet.avClass\",\n                            \"isAuthorized\": true,\n                            \"isDeleted\": false\n                        },\n                        \"relationships\": [\n                            {\n                                \"direction\": \"relationshipDirectionEnumSet.downstream\",\n                                \"relationship\": \"relationshipTypeEnumSet.write\",\n                                \"attribute\": \"attributeEnumSet.slavesList\",\n                                \"relatedObjectIsSource\": false,\n                                \"write\": {\n                                    \"attribute\":\"attributeEnumSet.presentValue\",\n                                    \"priority\": 15\n                                }\n                            }\n                        ]\n                    }\n                ]\n            },\n            \"self\": \"https://{hostname}/api/v3/objects/00000000-0000-0000-0000-000000000000/involvement?includeSchema=true\",\n            \"schema\": {\n                \"$schema\": \"http://json-schema.org/draft-07/schema#\",\n                \"definitions\" : {\n                    \"objectData\": {\n                        \"$id\": \"#objectData\",\n                        \"type\": \"object\",\n                        \"properties\": {\n                            \"name\": {\n                                \"type\": \"string\"\n                            },\n                            \"description\": {\n                                \"type\": \"string\"\n                            },\n                            \"objectId\": {\n                                \"oneOf\": [\n                                    {\n                                        \"type\": \"null\"\n                                    },\n                                    {\n                                        \"type\": \"string\"\n                                    }\n                                ]\n                            },\n                            \"objectReference\": {\n                                \"type\": \"string\"\n                            },\n                            \"objectType\": {\n                                \"oneOf\": [\n                                    {\n                                        \"$ref\": \"#objectTypeEnumSet\"\n                                    },\n                                    {\n                                        \"type\": \"null\"\n                                    }\n                                ]\n                            },\n                            \"isAuthorized\": {\n                                \"type\": \"boolean\"\n                            },\n                            \"isDeleted\": {\n                                \"type\": \"boolean\"\n                            }\n                        }\n                    },\n                    \"relationshipProperties\": {\n                        \"$id\": \"#relationshipProperties\",\n                        \"type\": \"object\",\n                        \"properties\": {\n                            \"direction\" : {\n                                \"$ref\": \"#relationshipDirectionEnumSet\"\n                            },\n                            \"relationship\" : {\n                                \"$ref\": \"#relationshipTypeEnumSet\"\n                            },\n                            \"attribute\" : {\n                                \"$ref\": \"#attributeEnumSet\"\n                            },\n                            \"relatedObjectIsSource\": {\n                                \"type\": \"boolean\"\n                            }\n                        }\n                    },\n                    \"objectTypeEnumSet\": {\n                        \"$schema\": \"http://json-schema.org/draft-07/schema#\",\n                        \"$id\": \"#objectTypeEnumSet\",\n                        \"oneOf\": [\n                            {\n                                \"const\": \"objectTypeEnumSet.avClass\",\n                                \"title\": \"AV\"\n                            }\n                        ]\n                    },\n                    \"relationshipDirectionEnumSet\": {\n                        \"$schema\": \"http://json-schema.org/draft-07/schema#\",\n                        \"$id\": \"#relationshipDirectionEnumSet\",\n                        \"oneOf\": [\n                            {\n                                \"const\": \"relationshipDirectionEnumSet.upstream\",\n                                \"title\": \"Upstream\"\n                            },\n                            {\n                                \"const\": \"relationshipDirectionEnumSet.downstream\",\n                                \"title\": \"Downstream\"\n                            }\n                        ]\n                    },\n                    \"relationshipTypeEnumSet\": {\n                        \"$schema\": \"http://json-schema.org/draft-07/schema#\",\n                        \"$id\": \"#relationshipTypeEnumSet\",\n                        \"oneOf\": [\n                            {\n                                \"const\": \"relationshipTypeEnumSet.reference\",\n                                \"title\": \"Reference\"\n                            },\n                            {\n                                \"const\": \"relationshipTypeEnumSet.write\",\n                                \"title\": \"Write\"\n                            },\n                            {\n                                \"const\": \"relationshipTypeEnumSet.command\",\n                                \"title\": \"Command\"\n                            }\n                        ]\n                    },\n                    \"attributeEnumSet\": {\n                        \"$schema\": \"http://json-schema.org/draft-07/schema#\",\n                        \"$id\": \"#attributeEnumSet\",\n                        \"oneOf\": [\n                            {\n                                \"const\": \"attributeEnumSet.slavesList\",\n                                \"title\": \"Slaves List\"\n                            },\n                            {\n                                \"const\": \"attributeEnumSet.presentValue\",\n                                \"title\": \"Present Value\"\n                            }\n                        ]\n                    }\n                },\n                \"type\": \"object\",\n                \"properties\": {\n                    \"isDeleted\": { \"type\": \"boolean\" },\n                    \"involvementData\": {\n                        \"type\": \"array\",\n                        \"items\": [\n                            {\n                                \"type\": \"object\",\n                                \"properties\": {\n                                    \"relatedObject\": { \"$ref\": \"#objectData\" },\n                                    \"relationships\": {\n                                        \"type\": \"array\",\n                                        \"items\": [\n                                            {\n                                                \"type\": \"object\",\n                                                \"allOf\": [\n                                                    { \"$ref\": \"#relationshipProperties\" },\n                                                    {\n                                                        \"properties\": {\n                                                            \"write\": {\n                                                                \"type\": \"object\",\n                                                                \"properties\": {\n                                                                    \"attribute\": {\n                                                                        \"$ref\": \"#attributeEnumSet\"\n                                                                    },\n                                                                    \"priority\": {\n                                                                        \"type\": \"number\"\n                                                                    }\n                                                                }\n                                                            }\n                                                        }\n                                                    }\n                                                ]\n                                            }\n                                        ]\n                                    }\n                                }\n                            }\n                        ]\n                    }\n                }\n            }\n        }\n\n+ Request A LCT with custom attributes configured and `?includeSchema=true`\n    + Headers\n\n            Authorization: Bearer [token]\n\n+ Response 200 (application/vnd.metasysapi.v3+json)\n\n        {\n            \"item\": {\n                \"isDeleted\" : false,\n                \"involvementData\": [\n                    {\n                        \"relatedObject\": {\n                            \"name\": \"AV3\",\n                            \"description\": \"\",\n                            \"objectId\": \"fbae739b-4dbe-5c18-9bc9-7d47e22df7e9\",\n                            \"objectReference\": \"M4685910:ccs16.go.johnsoncontrols.com/InvolvementService.LCTTests.AV3\",\n                            \"objectType\": \"objectTypeEnumSet.avClass\",\n                            \"isAuthorized\": true,\n                            \"isDeleted\": false\n                        },\n                        \"relationships\": [\n                            {\n                                \"direction\": \"relationshipDirectionSet.upstream\",\n                                \"relationship\": \"relationshipTypeSet.write\",\n                                \"attribute\": \"attributeEnumSet.connectedTo\",\n                                \"relatedObjectIsSource\": true,\n                                \"write\": {\n                                    \"attribute\": \"fbae739b-4dbe-5c18-9bc9-7d47e22df7e9.attributeEnumSet.input1\",\n                                    \"priority\": null\n                                }\n                            }\n                        ]\n                    }\n                ]\n            },\n            \"self\": \"https://{hostname}/api/v3/objects/00000000-0000-0000-0000-000000000000/involvement?includeSchema=true\",\n            \"schema\": {\n                \"$schema\": \"http://json-schema.org/draft-07/schema#\",\n                \"definitions\": {\n                    \"objectData\": {\n                        \"$id\": \"#objectData\",\n                        \"type\": \"object\",\n                        \"properties\": {\n                            \"name\": {\n                                \"type\": \"string\"\n                            },\n                            \"description\": {\n                                \"type\": \"string\"\n                            },\n                            \"objectId\": {\n                                \"oneOf\": [\n                                    {\n                                        \"type\": \"null\"\n                                    },\n                                    {\n                                        \"type\": \"string\"\n                                    }\n                                ]\n                            },\n                            \"objectReference\": {\n                                \"type\": \"string\"\n                            },\n                            \"objectType\": {\n                                \"oneOf\": [\n                                    {\n                                        \"$ref\": \"#objectTypeEnumSet\"\n                                    },\n                                    {\n                                        \"type\": \"null\"\n                                    }\n                                ]\n                            },\n                            \"isAuthorized\": {\n                                \"type\": \"boolean\"\n                            },\n                            \"isDeleted\": {\n                                \"type\": \"boolean\"\n                            }\n                        }\n                    },\n                    \"relationshipProperties\": {\n                        \"$id\": \"#relationshipProperties\",\n                        \"type\": \"object\",\n                        \"properties\": {\n                            \"direction\": {\n                                \"$ref\": \"#relationshipDirectionSet\"\n                            },\n                            \"relationship\": {\n                                \"$ref\": \"#relationshipTypeSet\"\n                            },\n                            \"attribute\": {\n                                \"$ref\": \"#attributeEnumSet\"\n                            },\n                            \"relatedObjectIsSource\": {\n                                \"type\": \"boolean\"\n                            }\n                        }\n                    },\n                    \"attributeEnumSet\": {\n                        \"$schema\": \"http://json-schema.org/draft-07/schema#\",\n                        \"$id\": \"#attributeEnumSet\",\n                        \"title\": \"Attribute\",\n                        \"oneOf\": [\n                            {\n                                \"const\": \"attributeEnumSet.connectedTo\",\n                                \"title\": \"Connected To\"\n                            }\n                        ]\n                    },\n                    \"objectTypeEnumSet\": {\n                        \"$schema\": \"http://json-schema.org/draft-07/schema#\",\n                        \"$id\": \"#objectTypeEnumSet\",\n                        \"title\": \"Object Type\",\n                        \"oneOf\": [\n                            {\n                                \"const\": \"objectTypeEnumSet.avClass\",\n                                \"title\": \"JCI AV\"\n                            }\n                        ]\n                    },\n                    \"relationshipDirectionSet\": {\n                        \"$schema\": \"http://json-schema.org/draft-07/schema#\",\n                        \"$id\": \"#relationshipDirectionSet\",\n                        \"title\": \"Relationship Direction\",\n                        \"oneOf\": [\n                            {\n                                \"const\": \"relationshipDirectionSet.upstream\",\n                                \"title\": \"Upstream\"\n                            },\n                            {\n                                \"const\": \"relationshipDirectionSet.downstream\",\n                                \"title\": \"Downstream\"\n                            }\n                        ]\n                    },\n                    \"relationshipTypeSet\": {\n                        \"$schema\": \"http://json-schema.org/draft-07/schema#\",\n                        \"$id\": \"#relationshipTypeSet\",\n                        \"title\": \"Relationship Type\",\n                        \"oneOf\": [\n                            {\n                                \"const\": \"relationshipTypeSet.reference\",\n                                \"title\": \"Reference\"\n                            },\n                            {\n                                \"const\": \"relationshipTypeSet.write\",\n                                \"title\": \"Write\"\n                            },\n                            {\n                                \"const\": \"relationshipTypeSet.command\",\n                                \"title\": \"Command\"\n                            }\n                        ]\n                    },\n                    \"customAttributeEnumSet\": {\n                        \"$schema\": \"http://json-schema.org/draft-07/schema#\",\n                        \"$id\": \"#customAttributeEnumSet\",\n                        \"title\": \"Custom Attribute\",\n                        \"oneOf\": [\n                            {\n                                \"const\": \"fbae739b-4dbe-5c18-9bc9-7d47e22df7e9.attributeEnumSet.input1\",\n                                \"title\": \"Named Input 1\"\n                            }\n                        ]\n                    }\n                },\n                \"type\": \"object\",\n                \"properties\": {\n                    \"isDeleted\": { \"type\": \"boolean\" },\n                    \"involvementData\": {\n                        \"type\": \"array\",\n                        \"items\": [\n                            {\n                                \"type\": \"object\",\n                                \"properties\": {\n                                    \"relatedObject\": {\n                                        \"$ref\": \"#objectData\"\n                                    },\n                                    \"relationships\": {\n                                        \"type\": \"array\",\n                                        \"items\": [\n                                            {\n                                                \"type\": \"object\",\n                                                \"allOf\": [\n                                                    {\n                                                        \"$ref\": \"#relationshipProperties\"\n                                                    },\n                                                    {\n                                                        \"properties\": {\n                                                            \"write\": {\n                                                                \"type\": \"object\",\n                                                                \"properties\": {\n                                                                    \"attribute\": {\n                                                                        \"$ref\": \"#customAttributeEnumSet\"\n                                                                    },\n                                                                    \"priority\": {\n                                                                        \"type\": \"null\"\n                                                                    }\n                                                                }\n                                                            }\n                                                        }\n                                                    }\n                                                ]\n                                            }\n                                        ]\n                                    }\n                                }\n                            }\n                        ]\n                    }\n                }\n            }\n        }\n\n### Batch Object Requests [/objects/batch]\n\n### Get Multiple Object Attributes On Multiple Objects [POST]\n\nRetrieves the attribute values of multiple objects.\n\nThe following JSON skeleton shows the outline of this type of request:\n\n```json\n{\n    \"method\": \"GET\",\n    \"requests\": [\n        {\n            \"id\": \"{requestId}\",\n            \"relativeUrl\": \"{id}/attributes/{attributeId}\"\n        }\n    ]\n}\n```\n\nThe `method` is the user defined HTTP request method that is shared by all batched requests. `Get Multiple Object Attributes` uses a GET.\nThe `requests` attribute in the example is an array of individual requests represented by a request `id` and a `relativeUrl`.\nThe request `id` attribute value, shown as `requestId`, is a unique, user defined string for matching batched requests with their responses.\nThe `relativeUrl` attribute value is composed of the objects' `id` and the `attributeId` that is being queried.\nThe `attributeId`s are visible as keys on the object instance returned when reading an object.\n\nThe following JSON skeleton shows the outline of this type of request response:\n\n```json\n{\n    \"responses\": [\n        {\n            \"id\": \"{requestId}\",\n            \"status\": {httpStatus},\n            \"body\": {\n                \"item\": {\n                    \"{attributeId}\": {attributeValue}\n                }\n            }\n        }\n    ]\n}\n```\n\nThe `responses` attribute in the example is an array of individual request responses represented by a response `id`, `status`, and `body`.\nThe request `id` attribute value, shown as `requestId`, is a unique, user defined string for matching batched responses with their requests.\nThe response `status` attribute value is the HTTP status code for the individual response for the `responses` object it is contained within.\nThe response `body` attribute value is the object containing the response payload for the individual `responses` object it is contained within.\nThe response `body` contains an `item` object that contains the `attributeId` from the associated request and its value, shown as `attributeValue`.\n\nFor example, `presentValue` is one of the attributes of an AV.\nTo read the `presentValue` construct the relative URL within a batched request as: `{id}/attributes/presentValue`.\n\n+ Request The presentValue and description of multiple objects.\n\n    + Headers\n\n            Authorization: Bearer [token]\n\n    + Body\n\n            {\n                \"method\": \"GET\",\n                \"requests\":[\n                    {\n                        \"id\": \"1\",\n                        \"relativeUrl\": \"00000000-0000-0000-0000-000000000001/attributes/presentValue\"\n                    },\n                    {\n                        \"id\": \"2\",\n                        \"relativeUrl\": \"00000000-0000-0000-0000-000000000001/attributes/description\"\n                    },\n                    {\n                        \"id\": \"3\",\n                        \"relativeUrl\": \"00000000-0000-0000-0000-000000000002/attributes/presentValue\"\n                    },\n                    {\n                        \"id\": \"4\",\n                        \"relativeUrl\": \"00000000-0000-0000-0000-000000000002/attributes/description\"\n                    }\n                ]\n            }\n\n+ Response 200 (application/vnd.metasysapi.v3+json)\n\n        {\n            \"responses\": [\n                {\n                    \"id\": \"1\",\n                    \"status\": 200,\n                    \"body\": {\n                        \"item\": {\n                            \"presentValue\": 10 \n                        },\n                        \"conditionFlags\": {\n                            \"reliability\": \"reliabilityEnumSet.unreliableHigh\",\n                            \"priority\": \"writePriorityEnumSet.priorityOperatorOverride\"\n                        }\n                    }\n                },\n                {\n                    \"id\": \"2\",\n                    \"status\": 200,\n                    \"body\": {\n                        \"item\": {\n                            \"description\": \"This is the description\"\n                        }\n                    }\n                },\n                {\n                    \"id\": \"3\",\n                    \"status\": 200,\n                    \"body\": {\n                        \"item\": {\n                            \"presentValue\": 11\n                        },\n                        \"conditionFlags\": {\n                            \"reliability\": \"reliabilityEnumSet.unreliableHigh\",\n                            \"priority\": \"writePriorityEnumSet.priorityOperatorOverride\"\n                        }\n                    }\n                },\n                {\n                    \"id\": \"4\",\n                    \"status\": 200,\n                    \"body\": {\n                        \"item\": {\n                            \"description\": \"This is the description\"\n                        }\n                    }\n                }\n            ]\n        }\n\n+ Request The description of multiple objects resulting in mixed errors.\n\n    + Headers\n\n            Authorization: Bearer [token]\n\n    + Body\n\n            {\n                \"method\":\"GET\",\n                \"requests\": [\n                    {\n                        \"id\": \"1\",\n                        \"relativeUrl\": \"00000000-0000-0000-0000-000000000001/attributes/description\",\n                        \"body\": {\n                        }\n                    },\n                    {\n                        \"id\": \"2\",\n                        \"relativeUrl\": \"00000000-0000-0000-0000-000000000002/attributes/description\",\n                        \"body\": {\n                        }\n                    },\n                    {\n                        \"id\": \"3\",\n                        \"relativeUrl\": \"00000000-0000-0000-0000-000000000001/attributes/notAValidAttribute\",\n                        \"body\": {\n                        }\n                    }\n                ]\n            }\n\n+ Response 200 (application/vnd.metasysapi.v3+json)\n\n        {\n            \"responses\": [\n                {\n                    \"id\": \"1\",\n                    \"status\": 200,\n                    \"body\": {\n                        \"item\": {\n                            \"description\": \"This is the description\"\n                        }\n                    }\n                },\n                {\n                    \"id\": \"2\",\n                    \"status\": 404,\n                    \"body\": {\n                        \"error\": {\n                            \"status\": \"Invalid Object ID\",\n                            \"details\": {\n                                \"message\": \"Object not found: 00000000-0000-0000-0000-000000000002.\"\n                            }\n                        }\n                    }\n                },\n                {\n                    \"id\": \"3\",\n                    \"status\": 400,\n                    \"body\": {\n                        \"error\": {\n                            \"status\": \"Invalid Attribute number for this object\",\n                            \"details\": {\n                                \"message\": \"(notAValidAttribute) was not found in enum set (attributeEnumSet)\"\n                            }\n                        }\n                    }\n                }\n            ]\n        }\n\n\nGroup Samples\n================\n\nThis section contains information about samples as used within the Metasys API\n\n### Get Network Device Attributes With Samples [GET /networkDevices/{id}/trendedAttributes]\nRetrieves a collection of attributes under the specified network device for which samples are available.\n\n+ Parameters\n    + id (string) - The identifier of the network device\n\n+ Request\n    + Headers\n\n            Authorization: Bearer [token]\n\n+ Response 200 (application/vnd.metasysapi.v3+json)\n\n    + Attributes\n        + Include NetworkDeviceAttributeWithSamplesCollection\n        + self:`https://{hostname}/api/v3/networkDevices/{id}/trendedAttributes` (string, required) - A link to this collection\n\n### Get Samples For A Network Device Attribute [GET /networkDevices/{id}/attributes/{attributeId}/samples{?startTime,endTime,page,pageSize,sort}]\nRetrieves a collection of samples for the specified network device attribute during a particular date and time range.\n\n+ Parameters\n    + id (string) - The identifier of the network device\n    + attributeId (number) - The identifier of the attribute for which to retrieve sample information\n        + See /networkDevices/{id}/trendedAttributes for possible values\n    + startTime (string) - The dateTime representing the earliest sample to return\n    + endTime (string) - The dateTime representing the latest sample to return\n    + page (number, optional) - The page number of items to return\n        + Default: `1`\n    + pageSize (number, optional) - The maximum number of items to return in the response. Valid range is 1-10,000.\n        + Default: `1000`\n    + sort (string, optional) - The criteria to use when sorting results (see [rules](#sorting-rules))\n        + Accepted Values: `timestamp`\n        + Default: `timestamp`\n\n+ Request Analog Samples\n    + Headers\n\n            Authorization: Bearer [token]\n\n+ Response 200 (application/vnd.metasysapi.v3+json)\n\n    + Attributes (NetworkDeviceValueSamplesEntity, required)\n      - items (array)\n          - (ValueSampleAnalog)\n\n+ Request Digital Samples\n    + Headers\n\n            Authorization: Bearer [token]\n\n+ Response 200 (application/vnd.metasysapi.v3+json)\n\n    + Attributes (NetworkDeviceValueSamplesEntity, required)\n      - items (array)\n          - (ValueSampleDigital)\n\n### Get Object Attributes With Samples [GET /objects/{id}/trendedAttributes]\nRetrieves a collection of attributes under the specified object for which samples are available.\n\n+ Parameters\n    + id (string) - The identifier of the object\n\n+ Request\n    + Headers\n\n            Authorization: Bearer [token]\n\n+ Response 200 (application/vnd.metasysapi.v3+json)\n\n    + Attributes\n        + Include ObjectAttributeWithSamplesCollection\n        + self:`https://{hostname}/api/v3/objects/{id}/trendedAttributes` (string, required) - A link to this collection\n\n### Get Samples For An Object Attribute [GET /objects/{id}/attributes/{attributeId}/samples{?startTime,endTime,page,pageSize,sort}]\nRetrieves a collection of samples for the specified object attribute during a particular date and time range.\n\n+ Parameters\n    + id (string) - The identifier of the object\n    + attributeId (number) - The identifier of the attribute for which to retrieve sample information\n        + See /points/{id}/trendedAttributes for possible values\n    + startTime (string) - The dateTime representing the earliest sample to return\n    + endTime (string) - The dateTime representing the latest sample to return\n    + page (number, optional) - The page number of items to return\n        + Default: `1`\n    + pageSize (number, optional) - The maximum number of items to return in the response. Valid range is 1-10,000.\n        + Default: `1000`\n    + sort (string, optional) - The criteria to use when sorting results (see [rules](#sorting-rules))\n        + Accepted Values: `timestamp`\n        + Default: `timestamp`\n\n+ Request Analog Samples\n    + Headers\n\n            Authorization: Bearer [token]\n\n+ Response 200 (application/vnd.metasysapi.v3+json)\n\n    + Attributes (ObjectValueSamplesEntity, required)\n      - items (array)\n          - (ValueSampleAnalog)\n\n+ Request Digital Samples\n    + Headers\n\n            Authorization: Bearer [token]\n\n+ Response 200 (application/vnd.metasysapi.v3+json)\n\n    + Attributes (ObjectValueSamplesEntity, required)\n      - items (array)\n          - (ValueSampleDigital)\n\n\nGroup Schemas\n==================\n\nThis section describes the predefined JSON schemas used by Metasys.\n\nSchemas are used to describe Metasys data formatting, provide context around Metasys Objects, validate API data requests, and drive rich user interfaces.\n\n### Get A Single Enumeration Schema [GET /schemas/enums/{enumerationId}]\nRetrieves the specified enumeration schema. To get a list of all of the known enumerations you can\nuse this API to return the `enumerationSetNamesEnumSet` (ie.\n`GET /schemas/enums/enumerationSetNamesEnumSet`). This is the enum set that contains the ids of all of the enum sets.\n\nFor example, the following is a fragment that shows the first four elements of `enumerationSetNamesEnumSet`.\n\n```json\n    {\n        \"const\": \"enumerationSetNamesEnumSet.displayPrecisionEnumSet\",\n        \"title\": \"Display Precision\"\n    },\n    {\n        \"const\": \"enumerationSetNamesEnumSet.writePriorityEnumSet\",\n        \"title\": \"Write Priority\"\n    },\n    {\n        \"const\": \"enumerationSetNamesEnumSet.bosetupEnumSet\",\n        \"title\": \"BO Setup\"\n    },\n    {\n        \"const\": \"enumerationSetNamesEnumSet.bacpolarityEnumSet\",\n        \"title\": \"Normal Reverse\"\n    },\n```\n\nSo to lookup the schema for the \"Write Priority\" enumeration, you would send a request for\n`schemas/enums/writePriorityEnumSet`\n\n+ Parameters\n    + enumerationId: unitEnumSet (string) - The id of the enumeration schema to return. The entire list of enumerations\n    can be found in the `enumerationSetNamesEnumSet`.\n\n+ Request /schemas/enums/absentPresentEnumSet\n    + Headers\n\n            Authorization: Bearer [token]\n\n+ Response 200 (application/vnd.metasysapi.v3+json)\n\n        {\n            \"$schema\": \"http://json-schema.org/schema#\",\n            \"$id\": \"https://{hostname}/api/v3/schemas/enums/absentPresentEnumSet\",\n            \"title\": \"Absent/Present\",\n            \"setId\": \"655\",\n            \"oneOf\": [\n                {\n                    \"const\": \"absentPresentEnumSet.abprAbsent\",\n                    \"title\": \"Absent\"\n                },\n                {\n                    \"const\": \"absentPresentEnumSet.abprPresent\",\n                    \"title\": \"Present\"\n                }\n            ]\n        }\n\nGroup Spaces\n============\n\nThis section contains information about space-related resources as used within the Metasys API.\n\n### Get Spaces [GET /spaces{?type,page,pageSize,sort}]\nRetrieves a collection of spaces.\n\n+ Parameters\n    + type (number, optional) - Type of space to return\n        + See /enumSets/1766/members for possible values\n    + page (number, optional) - The page number of items to return\n        + Default: `1`\n    + pageSize (number, optional) - The maximum number of items to return in the response. Valid range is 1-1,000.\n        + Default: `100`\n    + sort (string, optional) - The criteria to use when sorting results (see [rules](#sorting-rules))\n        + Accepted Values: `itemReference`, `name`, `typeId`\n        + Default: `name`\n\n+ Request\n    + Headers\n\n            Authorization: Bearer [token]\n\n+ Response 200 (application/vnd.metasysapi.v3+json)\n\n    + Attributes\n        + Include SpaceEntityCollection\n        + self:`https://{hostname}/api/v3/spaces{?queryParams}` (string) - A link to this space collection\n\n### Get A Single Space [GET /spaces/{id}]\nRetrieves the specified space.\n\n+ Parameters\n    + id (string) - The identifier of the space\n\n+ Request\n    + Headers\n\n            Authorization: Bearer [token]\n\n+ Response 200 (application/vnd.metasysapi.v3+json)\n\n    + Attributes (SpaceEntity)\n\n### Get Spaces Served By An Equipment Instance [GET /equipment/{id}/spaces{?page,pageSize,sort}]\nRetrieves the collection of spaces served by the specified equipment instance.\n\n+ Parameters\n    + id (string) - The identifier of the equipment instance\n    + page (number, optional) - The page number of items to return\n        + Default: `1`\n    + pageSize (number, optional) - The maximum number of items to return in the response. Valid range is 1-1,000.\n        + Default: `100`\n    + sort (string, optional) - The criteria to use when sorting results (see [rules](#sorting-rules))\n        + Accepted Values: `itemReference`, `name`, `typeId`\n        + Default: `name`\n\n+ Request\n    + Headers\n\n            Authorization: Bearer [token]\n\n+ Response 200 (application/vnd.metasysapi.v3+json)\n\n    + Attributes\n        + Include SpaceEntityCollection\n        + self:`https://{hostname}/api/v3/equipment/{id}/spaces{?queryParams}` (string) - A link to this space collection\n\n### Get Spaces Served by a Network Device [GET /networkDevices/{id}/spaces{?page,pageSize,sort}]\nRetrieves the collection of spaces served by the specified network device.\nA space is considered to be served by a network device if any equipment instance serving the space defines points that map to an attribute of any object contained on the network device.\n\n+ Parameters\n    + id (string) - The identifier of the network device\n    + page (number, optional) - The page number of items to return\n        + Default: `1`\n    + pageSize (number, optional) - The maximum number of items to return in the response. Valid range is 1-1,000.\n        + Default: `100`\n    + sort (string, optional) - The criteria to use when sorting results (see [rules](#sorting-rules))\n        + Accepted Values: `itemReference`, `name`, `typeId`\n        + Default: `name`\n\n+ Request\n    + Headers\n\n            Authorization: Bearer [token]\n\n+ Response 200 (application/vnd.metasysapi.v3+json)\n\n    + Attributes\n        + Include SpaceEntityCollection\n        + self:`https://{hostname}/api/v3/networkDevices/{id}/spaces{?queryParams}` (string) - A link to this space collection\n\n### Get Space Children [GET /spaces/{id}/spaces{?page,pageSize,sort}]\nRetrieves the collection of spaces that are located within the specified space.\n\n+ Parameters\n    + id (string) - The identifier of the space\n    + page (number, optional) - The page number of items to return\n        + Default: `1`\n    + pageSize (number, optional) - The maximum number of items to return in the response. Valid range is 1-1,000.\n        + Default: `100`\n    + sort (string, optional) - The criteria to use when sorting results (see [rules](#sorting-rules))\n        + Accepted Values: `itemReference`, `name`, `typeId`\n        + Default: `name`\n\n+ Request\n    + Headers\n\n            Authorization: Bearer [token]\n\n+ Response 200 (application/vnd.metasysapi.v1+json)\n\n    + Attributes\n        + Include SpaceEntityCollection\n        + self:`https://{hostname}/api/v3/spaces/{id}/spaces{?queryParams}` (string) - A link to this space collection.\n\n# Data Structures\n\n## ItemCollection\n+ total:`1` (number, required) - The total number of items in the collection\n+ items (array, required) - The collection of items\n\n## PagedItemCollection\n+ total:`1` (number, required) - The total number of items in the collection\n+ items (array, required) - The collection of items\n+ next:`[link to next page]` (string, nullable, required) - A link to the next page of results\n+ previous:`[link to previous page]` (string, nullable, required) - A link to the previous page of results\n\n## BaseObject (object)\n+ id:`00000000-0000-0000-0000-000000000000` (string, required) - The identifier of the object\n+ itemReference:`site:device/itemReference` (string, required) - The fully qualified reference of the object\n+ name (string, required) - The name of the object\n\n## AnnotationActionEnum (enum)\n+ 'none' - Indicates an annotation that was added as part of non AnnotationActionEnum action\n+ 'acknowledged' - Indicates an annotation that was added as part of a acknowledged action\n+ 'completed' - Indicates an annotation that was added as part of a completed action\n+ 'discarded' - Indicates an annotation that was added as part of a discarded action\n+ 'snoozed' - Indicates an annotation that was added as part of a snooze action\n\n## PrePostDataAndParameters (enum[string, number, boolean])\n\n\n## ActivityEntityCollection\n+ auditLastId:`00000000-0000-0000-0000-000000000000` (string, nullable, required) - The identifier of the last included audit.\n+ eventLastId:`00000000-0000-0000-0000-000000000000` (string, nullable, required) - The identifier of the last included event.\n+ Include PagedItemCollection\n+ items (array[ActivityEntity], fixed-type) - The collection of activities.\n\n## ActivityEntity\n+ id:`00000000-0000-0000-0000-000000000000` (string, required) - The identifier of the activity.\n+ itemReference (string, required) - The fully qualified reference of the object on which the activity occurred.\n+ itemName (string, required) - The name of the object on which the activity occurred.\n+ isDiscarded (boolean, required) - Indicates if the activity has been discarded.\n+ discardedTime:`2017-09-18T08:11:28Z` (string, nullable, required) - The dateTime representing the discard time when this activity message was discarded.\n+ creationTime:`2017-09-18T08:11:28Z` (string, required) - The dateTime representing the creation time when this activity message was created.\n+ spaces (array[ActivitySpaceEntity], fixed-type, nullable, required) - The collection of spaces associated with the object on which the activity occurred.\n+ equipment (array[ActivityEquipmentEntity], fixed-type, nullable, required) - The collection of equipment associated with the object on which the activity occurred.\n+ annotationsUrl:`https://{hostname}/api/v3/audits/{id}/annotations` (string, nullable, required) - Link to annotations.\n+ objectUrl:`https://{hostname}/api/v3/objects/{id}` (string, required) - A link to the object on which the activity was generated.\n+ objectId:`00000000-0000-0000-0000-000000000000` (string, required) - The identifier of the object on which the activity occurred.\n+ activityType:`Audit` (string, required) - Indicates if the activity is either an audit or an alarm.\n+ self:`https://{hostname}/api/v3/audits/{id}` (string, required) - A link to this activity.\n+ auditData (ActivityAuditDataEntity, fixed-type, optional) - An object containing audit specific activity data.\n\n## ActivityAuditDataEntity\n+ errorString (string, nullable, required) - The error that may have occurred during an activity.\n+ user (string, nullable, required) - The user name of the user that initiated the activity.\n+ actionType:`auditActionTypeEnumSet.writeAuditActionType` (string, nullable, required) - The action performed that initiated the activity. Values come from the `auditActionTypeEnumSet` enumeration.\n+ status:`statusEnumSet.ok` (string, nullable, required) - Enumeration representing status. Values come from the `statusEnumSet` enumeration.\n+ preData (PrePostDataAndParameters, fixed-type, required) - Data value prior to the Activity\n+ postData (PrePostDataAndParameters, fixed-type, required) - Data value after to the Activity\n+ parameters (array[PrePostDataAndParameters], fixed-type, required) - The actual data that is changing\n+ signature (Signature, nullable, required) - The user who created this activity.\n+ legacy (ActivityLegacyMetasys, optional) - Metasys specific data.\n\n## ActivityLegacyMetasys\n+ classLevel:`auditClassesEnumSet.applicationAuditClass` (string, nullable, required) - Indicates the class level in which this activity belongs. Values come from the `auditClassesEnumSet` enumeration.\n+ originApplication:`auditOriginAppEnumSet.scheduleobjAuditOriginApp` (string, nullable, required) - Indicates the application that performed action that generated this activity. Values come from the `auditOriginAppEnumSet` enumeration.\n+ description:`attributeEnumSet.presentValue` (string, nullable, required) - Provides the description of the action that generated this activity.\n\n## ActivitySpaceEntity\n+ id:`00000000-0000-0000-0000-000000000000` (string, required) - The identifier of the space on which the activity occurred.\n+ itemReference (string, required) - The fully qualified reference of the space on which the activity occurred.\n+ name (string, required) - The name of the space on which the activity occurred.\n\n## ActivityEquipmentEntity\n+ id:`00000000-0000-0000-0000-000000000000` (string, required) - The identifier of the equipment on which the activity occurred.\n+ itemReference (string, required) - The fully qualified reference of the equipment on which the activity occurred.\n+ equipmentName (string, required) - The name of the equipment on which the activity occurred.\n+ shortName (string, required) - The name of the mapped point on which the activity occurred.\n\n## SearchActivitiesRequestBodyEntity\n+ originApplications:`1,2` (string, optional) - Filter by comma-separated list of origin applications.\n+ classesLevels:`Jane Doe,John Doe` (string, optional) - Filter by comma-separated list of class levels.\n+ users:`Jane Doe,John Doe` (string, optional) - Filter by comma-separated list of usernames.\n+ usersList:`Jane Doe` (array[string], optional) - Filter by a string array of usernames.\n+ spaces:`00000000-0000-0000-0000-000000000000,00000000-0000-0000-0000-000000000000` (string, optional) - Filter by comma-separated list of space identifiersy.\n+ equipment:`00000000-0000-0000-0000-000000000000,00000000-0000-0000-0000-000000000000` (string, optional) - Filter by comma-separated list of equipment identifiers.\n+ objects:`00000000-0000-0000-0000-000000000000,00000000-0000-0000-0000-000000000000` (string, optional) - Filter by comma-separated list of object identifiers.\n+ actionTypes:`1,2` (string, optional) - Filter by comma-separated list of the action types.\n+ uniqueIdentifiers:`00000000-0000-0000-0000-000000000000,00000000-0000-0000-0000-000000000000` (string, optional) - Filter by comma-separated list of activity identifiers.\n+ startTime:`2018-05-21T13:58:20.243Z` (string, optional) - The dateTime representing the earliest activity to return.\n+ endTime:`2018-05-22T13:58:20.243Z` (string, optional) - The dateTime representing the latest activity to return.\n+ excludeDiscarded (boolean, optional) - Determines whether discarded activities will be excluded from results. Default is `false` (discarded activities will not be excluded).\n+ excludePending (boolean, optional) - Determines whether pending activities will be excluded from results. Default is `false` (pending activities will not be excluded).\n+ lastAuditId:`00000000-0000-0000-0000-000000000000` (string, optional) - The id of last page of audits. Used for setting a pagination cursor. \n\n  \n## AlarmEntityDigital\n+ Include AlarmEntity\n+ triggerValue (DigitalValueAlarm) - The digital value of the attribute of the object on which the alarm was triggered\n\n## AlarmEntityAnalog\n+ Include AlarmEntity\n+ triggerValue (AnalogValueAlarm) - The analog value of the attribute of the object on which the alarm was triggered\n\n## AlarmEntity\n+ Include BaseObject\n+ message (string, required) - The alarm message\n+ isAckRequired (boolean, required) - Indicates whether an acknowledgment is required on the alarm\n+ type:`alarmValueEnumSet.avAlarm` (string, required) - The type of alarm\n+ priority (number, required) - The priority of the alarm\n+ creationTime:`2000-01-01T12:00:00Z` (string, required) - The dateTime for when the alarm was detected\n+ isAcknowledged (boolean, required) - Indicates whether the alarm has been acknowledged\n+ isDiscarded (boolean, required) - Indicates whether the alarm has been discarded\n+ category:`objectCategoryEnumSet.generalCategory` (string, required) - The authorization category of the object when the alarm was generated\n+ objectUrl:`https://{hostname}/api/v3/objects/{id}` (string, required) - A link to the object from which this alarm was generated\n+ annotationsUrl:`https://{hostname}/api/v3/alarms/{id}/annotations` (string, nullable, required) - A link to the annotations available on the alarm\n+ self:`https://{hostname}/api/v3/alarms/{id}` (string, required) - A link to this collection of alarms\n\n## AlarmEntityCollection\n+ Include PagedItemCollection\n+ items (array) - The collection of alarms\n    - (AlarmEntityAnalog)\n    - (AlarmEntityDigital)\n\n## AnalogValueAlarm (object, fixed-type)\n+ value:\"68.9\" (string, required) - The value of the attribute of the object on which the alarm was triggered\n+ units:`unitEnumSet.degF` (string, required) - The units of the object on which the alarm was triggered\n\n## DigitalValueAlarm (object, fixed-type)\n+ value:\"offOnSet.ooOn\" (string, required) - The value of the attribute of the object on which the alarm was triggered\n\n## NetworkDeviceAlarmsRelationshipLinks (object, fixed-type)\n+ self:`https://{hostname}/api/v3/networkDevices/{id}/alarms` (string, required) - A link to this collection of network device alarms\n+ networkDeviceUrl:`https://{hostname}/api/v3/networkDevices/{id}` (string, required) - A link to the network device from which this alarm was generated\n\n## NetworkDeviceAlarmRelationshipLinks (object, fixed-type)\n+ self:`https://{hostname}/api/v3/networkDevices/{id}/alarms/{alarmId}` (string, required) - A link to this network device alarm\n+ networkDeviceUrl:`https://{hostname}/api/v3/networkDevices/{id}` (string, required) - A link to the network device from which this alarm was generated\n\n## NetworkDeviceAlarmEntity\n+ Include AlarmEntity\n+ Include NetworkDeviceAlarmRelationshipLinks\n\n## NetworkDeviceAlarmsEntity\n+ Include AlarmEntityCollection\n+ Include NetworkDeviceAlarmsRelationshipLinks\n\n## ObjectAlarmsRelationshipLinks (object, fixed-type)\n+ self:`https://{hostname}/api/v3/objects/{id}/alarms` (string, required) - A link to this collection of object alarms\n+ objectUrl:`https://{hostname}/api/v3/objects/{id}` (string, required) - A link to the object from which which this alarm was generated\n\n## ObjectAlarmRelationshipLinks (object, fixed-type)\n+ self:`https://{hostname}/api/v3/objects/{id}/alarms/{alarmId}` (string, required) - A link to this object alarm\n+ objectUrl:`https://{hostname}/api/v3/objects/{id}` (string, required) - A link to the object from which this alarm was generated\n\n## ObjectAlarmEntity\n+ Include AlarmEntity\n+ Include ObjectAlarmRelationshipLinks\n\n## ObjectAlarmsEntity\n+ Include AlarmEntityCollection\n+ Include ObjectAlarmsRelationshipLinks\n\n## AlarmAnnotationEntityCollection\n+ Include PagedItemCollection\n+ items (array[AlarmAnnotationEntity], fixed-type) - The collection of annotations for an alarm\n\n## AlarmAnnotationEntity\n+ text (string, required) - The annotation text\n+ user (string, required) - The user who annotated the alarm\n+ creationTime:`2000-01-01T12:00:00Z` (string, required) - The dateTime for when the annotation on the alarm was created\n+ action (AnnotationActionEnum, required) - The alarm action on which the annotation was created. In case if the annotation was not created during an alarm action, the default value will be \"none\"\n+ alarmUrl:`https://{hostname}/api/v3/alarms/{id}` (string, required)  - A link to the alarm\n\n\n## AuditEntityCollection\n+ Include PagedItemCollection\n+ items (array[AuditEntity], fixed-type) - The collection of audits\n\n## AuditEntity\n+ id:`00000000-0000-0000-0000-000000000000` (string, required) - The identifier of the audit\n+ creationTime:`2017-09-18T08:11:28Z` (string, required) - The dateTime representing the creation time when this audit message was created\n+ actionType:`auditActionTypeEnumSet.writeAuditActionType` (string, nullable, required) - The action performed that initiated the audit. Values come from the `auditActionTypeEnumSet` enumeration.\n+ discardedTime:`2017-09-18T08:11:28Z` (string, required, nullable) - The dateTime representing the discard time when this audit message was discarded\n+ status:`statusEnumSet.ok` (string, nullable, required) - Enumeration representing status. Values come from the `statusEnumSet` enumeration.\n+ preData (PrePostDataAndParameters, fixed-type, required) - Data value prior to the Audit\n+ postData (PrePostDataAndParameters, fixed-type, required) - Data value after to the Audit\n+ parameters (array[PrePostDataAndParameters], fixed-type, required) - The actual data that is changing\n+ errorString (string, required, nullable) - The error that may have occurred during an audit\n+ user (string, required) - The userName of the user that initiated the audit\n+ signature (Signature, fixed-type, required, nullable) - The user who created this audit\n+ objectUrl:`https://{hostname}/api/v3/objects/{id}` (string, required) - A link to the object on which the activity was generated\n+ self:`https://{hostname}/api/v3/audits/{id}` (string, required) - A link to this audit\n+ annotationsUrl:`https://{hostname}/api/v3/audits/{id}/annotations` (string, required, nullable) - Link to annotations\n+ legacy (LegacyMetasys, required) - Metasys specific\n\n## BatchAnnotateRequest\n+ method: `POST` (string, required) - Common verb for all annotation requests\n+ requests (array[AnnotateRequest], fixed-type, required) - List of annotation requests\n\n## AnnotateRequest\n+ id:`1` (string, optional) - Identifier supplied by the caller to identify corresponding response payload. Can be any format.\n+ relativeUrl: `{id}/annotations` (string, required) -  The partial URL that contains the audit Id and annotation endpoint from `Add Audit Annotation [POST /audits/{id}/annotations]`\n+ body: (AuditAnnotationMessage, fixed-type, required) - Contains the audit annotation text\n\n## BatchDiscardRequest\n+ method: `PUT` (string, required) - Common verb for all discard requests\n+ requests (array[DiscardRequest], fixed-type, required) - List of discard requests\n\n## DiscardRequest\n+ id:`1` (string, optional) - Identifier supplied by the caller to identify corresponding response payload. Can be any format.\n+ relativeUrl: `{id}/discard` (string, required) - The partial URL that contains the audit Id and discard endpoint from `Discard Audit [PUT /audits/{id}/discard]`\n+ body: (DiscardAuditAnnotationMessage, fixed-type, optional) - Contains the annotation text associated to the discarded audit\n\n## BatchAnnotateResponse\n+ responses (array[AnnotateResponse], fixed-type, required) - List of annotate audit responses\n\n## AnnotateResponse\n+ id:`1` (string, optional) - Identifier supplied by the corresponding request if one is given.\n+ status: `201` (number, required) - Http status of the request\n+ headers (AnnotateResponseHeader, fixed-type, required) - The headers add to the annotation request\n\n## AnnotateResponseHeader\n+ Location:`https://{hostname}/api/v3/audits/00000000-0000-0000-0000-000000000000/annotations` (string, required) - The Location header containing location of the added annotations\n\n## BatchDiscardResponse\n+ responses (array[DiscardResponse], fixed-type, required) - List of discard audit responses\n\n## DiscardResponse\n+ id:`1` (string, optional) - Identifier supplied by the corresponding request if one is given.\n+ status: `204` (number, required) - Http status of the request\n\n## AuditAnnotationEntityCollection\n+ Include PagedItemCollection\n+ items (array[AuditAnnotationEntity], fixed-type) - The collection of audit annotations\n\n## AuditAnnotationEntity\n+ id:`00000000-0000-0000-0000-000000000000` (string) - The identifier of the audit annotation\n+ auditUrl:`https://{hostname}/api/v3/audits/{id}` (string) - A link to the audit this audit annotation is attached to\n+ creationTime:`2017-09-18T08:11:28Z` (string) - The dateTime representing the creation time when this audit annotation\n+ user (string) - The user name of the user that initiated the audit annotation\n+ text (string) - The text of the audit annotation\n+ signature (Signature, fixed-type, nullable) - The user who created this audit annotation\n+ action (AnnotationActionEnum, fixed-type) - The action on which the annotation was created. In case if the annotation was not created during an action, the default value will be \"none\"\n\n## AuditAnnotationMessage\n+ text (string, required) - The annotation text\n\n## DiscardAuditAnnotationMessage\n+ annotationText (string, optional) - The annotation text\n\n## LegacyMetasys\n+ fullyQualifiedItemReference (string, required) - The fully qualified item reference of the object that created this audit\n+ itemName (string, required) - The short name of the object that created this audit\n+ classLevel:`auditClassesEnumSet.applicationAuditClass` (string, nullable, required) - Indicates the class level in which this audit belongs. Values come from the `auditClassesEnumSet` enumeration.\n+ originApplication:`auditOriginAppEnumSet.scheduleobjAuditOriginApp` (string, nullable, required) - Indicates the application that performed action that generated this audit. Values come from the `auditOriginAppEnumSet` enumeration.\n+ description:`attributeEnumSet.presentValue` (string, nullable, required) - Provides the description of the action that generated this audit.\n\n## SearchAuditsRequestBodyEntity\n+ originApplications:`1,2` (string, optional) - Filter by comma-separated list of origin applications.\n+ classesLevels:`Jane Doe,John Doe` (string, optional) - Filter by comma-separated list of class levels.\n+ users:`Jane Doe,John Doe` (string, optional) - Filter by comma-separated list of usernames.\n+ usersList:`Jane Doe` (array[string], optional) - Filter by a string array of usernames.\n+ objects:`00000000-0000-0000-0000-000000000000,00000000-0000-0000-0000-000000000000` (string, optional) - Filter by comma-separated list of object identifiers.\n+ actionTypes:`1,2` (string, optional) - Filter by comma-separated list of the action types.\n+ startTime:`2018-05-21T13:58:20.243Z` (string, optional) - The dateTime representing the earliest audit to return.\n+ endTime:`2018-05-22T13:58:20.243Z` (string, optional) - The dateTime representing the latest audit to return.\n+ excludeDiscarded (boolean, optional) - Determines whether discarded audits will be excluded from results. Default is `false` (discarded audits will not be excluded).\n+ excludePending (boolean, optional) - Determines whether pending audits will be excluded from results. Default is `false` (pending audits will not be excluded).\n+ lastAuditId:`00000000-0000-0000-0000-000000000000` (string, optional) - The id of last page of audits. Used for setting a pagination cursor.\n\n\n## Signature\n+ fullName:`John Smith` (string) - The name of the person \"signing\"\n+ reason (string) - The reason for signing\n\n## LoginRequest\n+ username: `johndoe` (string, required) - The user name of a Metasys account.\n+ password: `ajdk2!xyp` (string, required) - The corresponding password of a Metasys account.\n\n## LoginResponse\n+ accessToken: `eyJ0eXAiOiJKV1QiLCJhbGciOiJSUzI1NiIsIng1dCI6IklFa3FIW...` (string) - The access token for this session.\n+ expires: `2018-08-03T18:23:45Z` (string) - The time at which the token will expire.\n\n## EnumSet\n+ Include EnumSetData\n+ Include EnumSetRelationships\n\n## EnumSetCollection\n+ Include PagedItemCollection\n+ items (array[EnumSet], fixed-type) - The collection of enum sets\n\n## EnumSetData\n+ id:`508` (number) - The identifier for the enum set\n+ description:`Object Type` (string) - The description of the enum set\n\n## EnumSetRelationships\n+ self:`https://{hostname}/api/v3/enumSets/{id}` (string) - A link to the enum set\n+ membersUrl:`https://{hostname}/api/v3/enumSets/{id}/members` (string) - A link to the enum set members\n\n## EnumMember\n+ Include EnumMemberData\n+ Include EnumMemberRelationships\n\n## EnumMemberCollection\n+ Include PagedItemCollection\n+ items (array[EnumMember], fixed-type) - The collection of enum members\n\n## EnumMemberData\n+ id:`165` (number) - The identifier for the enum member\n+ description:`JCI AV` (string) - The description of the enum member\n\n## EnumMemberRelationships\n+ self:`https://{hostname}/api/v3/enumSets/{id}/members/{memberId}` (string) - A link to the enum set members\n+ setUrl:`https://{hostname}/api/v3/enumSets/{id}` (string) - A link to the enum set\n\n## AttributeEnum\n+ Include EnumMember\n+ id:`85` (number) - Identifier for the attribute\n+ description:`Present Value` (string) - The description of the attribute\n+ self:`https://{hostname}/api/v3/enumSets/509/members/85` (string)\n+ setUrl:`https://{hostname}/api/v3/enumSets/509` (string, fixed) - A link to the attribute enum set\n\n## ObjectTypeEnum\n+ Include EnumMember\n+ id:`165` (number) - Identifier for the object type\n+ description:`JCI AV` (string) - The description of the object type\n+ self:`https://{hostname}/api/v3/enumSets/508/members/165` (string) - A link to the object type enum member\n+ setUrl:`https://{hostname}/api/v3/enumSets/508` (string, fixed) - A link to the object type enum set\n\n## ObjectCategoryEnum\n+ Include EnumMember\n+ id:`5` (number) - Identifier for the object category\n+ description:`General` (string) - The description of the object category\n+ self:`https://{hostname}/api/v3/enumSets/33/members/5` (string) - A link to the object category enum member\n+ setUrl:`https://{hostname}/api/v3/enumSets/33` (string, fixed) - Link to the object category enum set\n\n## SpaceTypeEnum\n+ Include EnumMember\n+ id:`1` (number) - Identifier for the space type\n+ description:`Building` (string) - The description of the space type\n+ self:`https://{hostname}/api/v3/enumSets/1766/members/1` (string) - A link to the space type enum member\n+ setUrl:`https://{hostname}/api/v3/enumSets/1766` (string, fixed) - Link to the space type enum set\n\n## TimeZoneEnum\n+ Include EnumMember\n+ id:`53` (number) - Identifier for the time zone\n+ description:`(UTC-06:00) Central Time (US & Canada)` (string) - The description of the time zone, consistent with SMP display\n+ self:`https://{hostname}/api/v3/enumSets/576/members/53`(string)  - A link to the time zone enum member\n+ setUrl:`https://{hostname}/api/v3/enumSets/576` (string, fixed) - Link to the time zone enum set\n\n## UnitsEnum\n+ Include EnumMember\n+ id:`64` (number) - The identifier for the unit\n+ description:`deg F` (string) - The description of the unit\n+ self:`https://{hostname}/api/v3/enumSets/507/members/64` (string)  - A link to the units enum member\n+ setUrl:`https://{hostname}/api/v3/enumSets/507` (string, fixed) - A link to the units enum set\n\n## ObjectStatusEnum\n+ Include EnumMember\n+ id:`38` (number) - The identifier for the status\n+ description:`Alarm` (string) - The description of the status\n+ self:`https://{hostname}/api/v3/enumSets/505/members/38` (string) - A link to the object status enum member\n+ setUrl:`https://{hostname}/api/v3/enumSets/505` (string, fixed) - A link to the object status enum set\n\n## EquipmentLinkCollection\n+ Include PagedItemCollection\n+ items:`[https://{hostname}/api/v3/equipment/{id}]` (array[string], fixed-type) - The collection of equipment links\n\n## EquipmentEntity\n+ Include EquipmentData\n+ Include EquipmentRelationshipLinks\n\n## EquipmentEntityCollection\n+ Include PagedItemCollection\n+ items (array[EquipmentEntity], fixed-type) - The collection of equipment instances\n\n## EquipmentData\n+ Include BaseObject\n+ name (string) - The full name of the equipment instance\n+ type:`AHU` (string) - The name of the equipment definition for this equipment instance\n\n## EquipmentRelationshipLinks\n+ self:`https://{hostname}/api/v3/equipment/{id}` (string) - A link to this equipment instance\n+ spacesUrl:`https://{hostname}/api/v3/equipment/{id}/spaces` (string) - A link to the spaces served by this equipment instance\n+ equipmentUrl:`https://{hostname}/api/v3/equipment/{id}/equipment` (string) - A link to the equipment served by this equipment instance\n+ upstreamEquipmentUrl:`https://{hostname}/api/v3/equipment/{id}/upstreamEquipment` (string) - A link to the equipment that serves this equipment instance\n+ networkDevicesUrl:`https://{hostname}/api/v3/equipment/{id}/networkDevices` (string) - A link to the network devices that host this equipment instance\n+ pointsUrl:`https://{hostname}/api/v3/equipment/{id}/points` (string) - A link to the point mappings defined by this equipment instance\n\n## EquipmentPointMappingEntity\n+ Include EquipmentPointMappingData\n+ Include EquipmentPointMappingRelationshipLinks\n\n## EquipmentPointMappingCollection\n+ Include PagedItemCollection\n+ items (array[EquipmentPointMappingEntity], fixed-type) - The collection of equipment point mappings\n\n## EquipmentPointMappingData\n+ equipmentName (string) - The name of the mapped equipment\n+ shortName:`ZN-T` (string) - The short name for the equipment point\n+ label:`Zone Temperature` (string) - The label for the equipment point\n+ category (string) - The category for the equipment point\n+ isDisplayData (boolean) - Whether the equipment point is marked as display data\n\n## EquipmentPointMappingRelationshipLinks\n+ equipmentUrl:`https://{hostname}/api/v3/equipment/{id}` (string) - A link to the mapped equipment\n+ objectUrl:`https://{hostname}/api/v3/objects/{id}` (string) - A link to the mapped object\n+ attributeUrl:`https://{hostname}/api/v3/enumSets/509/members/{memberId}` (string) - A link to the mapped attribute\n\n## NetworkDeviceLinkCollection\n+ Include PagedItemCollection\n+ itemsUrl:`https://{hostname}/api/v3/networkDevices/{id}` (array[string], fixed-type) - The collection of network device links\n\n## NetworkDeviceEntity\n+ Include NetworkDeviceData\n+ Include NetworkDeviceRelationshipLinks\n\n## NetworkDeviceEntityCollection\n+ Include PagedItemCollection\n+ items (array[NetworkDeviceEntity], fixed-type) - The collection of network devices\n\n## NetworkDeviceData\n+ Include BaseObject\n+ name (string) - The name of the network device\n+ typeUrl:`https://{hostname}/api/v3/enumSets/{id}/members/{memberId}` (string) - A link to the type of network device\n+ description (string) - The description for the network device\n+ firmwareVersion:`10.0.0` (string) - The firmware version for the network device\n+ categoryUrl:`https://{hostname}/api/v3/enumSets/{id}/members/{memberId}` (string) - A link to the authorization category for the network device\n+ timeZoneUrl:`https://{hostname}/api/v3/enumSets/{id}/members/{memberId}` (string) - A link to the time zone in which the device is located\n+ ipAddress:`127.0.0.1` (string) - The IP address of the engine.\n+ certificateExpirationDate:`2018-07-30T20:59:59.999Z` (string) - The expiration date of the certificate on the device.\n\n## NetworkDeviceRelationshipLinks\n+ self:`https://{hostname}/api/v3/networkDevices/{id}` (string) - The link to the network device\n+ parentUrl:`https://{hostname}/api/v3/networkDevices/{id}` (string) - A link to the network device that is the parent of this network device\n+ networkDevicesUrl:`https://{hostname}/api/v3/networkDevices/{id}/networkDevices` (string) - A link to the network devices that are children of this network device\n+ equipmentUrl:`https://{hostname}/api/v3/networkDevices/{id}/equipment` (string) - A link to the equipment instances hosted by this network device\n+ spacesUrl:`https://{hostname}/api/v3/networkDevices/{id}/spaces` (string) - A link to the spaces that are served by this network device\n+ objectsUrl:`https://{hostname}/api/v3/networkDevices/{id}/objects` (string) - A link to the objects contained within this network device\n+ trendedAttributesUrl:`https://{hostname}/api/v3/networkDevices/{id}/trendedAttributes` (string) - A link to the attributes on this network device for which samples are available\n+ alarmsUrl:`https://{hostname}/api/v3/networkDevices/{id}/alarms` (string) - A link to the alarms available for this network device\n\n## NetworkDeviceAvailableType\n+ typeUrl:`https://{hostname}/api/v3/enumSets/{id}/members/{memberId}` (string) - A link to the type of network device\n\n## InvolvementEntity (object, fixed-type)\n+ isDeleted (boolean, required) - Indicates if the target object in the request is deleted\n+ involvementData (array[InvolvementData], fixed-type, required) - Collection of involvement data\n\n## InvolvementData (object, fixed-type)\n+ relatedObject (RelatedObjectData, required) - Information about the related object\n+ relationships (array[RelationshipData], fixed-type, required) - Collection of relationship data\n\n## RelatedObjectData (object, fixed-type)\n+ name: (string, required) - Object name\n+ description (string, required) - Object description\n+ objectId:`00000000-0000-0000-0000-000000000000` (string, null, required) - Object unique identifier\n+ objectReference:`site:device/itemReference` (string, required) - Object fully qualified object reference\n+ objectType:`objectTypeEnumSet.avClass` (string, null, required) - Object type enum member Id\n+ isAuthorized: (boolean, required) - Indicates if user has view permission to the object\n+ isDeleted (boolean, required) - Indicates if the object is deleted\n\n## RelationshipData (object, fixed-type)\n+ direction:`relationshipDirectionSet.upstream` (string, required) - Relationship direction enum member Id\n+ relationship:`relationshipTypeSet.reference` (string, required) - Relationship type enum member Id\n+ attribute:`attributeEnumSet.source` (string, required) - Attribute enum member Id\n+ relatedObjectIsSource (boolean, required) - Indicates if object is the owner of the relationship configuration\n+ reference:`attributeEnumSet.presentValue` (string, optional) - Reference attribute enum member Id\n+ write (Write, optional) - Information about the write relationship\n+ command (Command, optional) - Information about the command relationship\n\n## Write (object, fixed-type)\n+ attribute:`attributeEnumSet.presentValue` (string, required) - Write attribute enum member Id\n+ priority:16 (number, nullable, required) - Write priority between 0 and 16\n\n## Command (object, fixed-type)\n+ id:`commandIdEnumSet.adjustCommand` (string, required) - Command enum member Id\n+ priority:16 (number, nullable, required) - Command priority between 0 and 16\n+ parameters (array[Parameter], fixed-type, required) - Command parameters\n\n## Parameter (object)\n+ id:`commandParmsEnumSet.valueCmdparm` (string, required) - Parameter enum member Id\n- One Of\n    - value:0.0 (number, required) - Parameter value\n    - value:`objectModeEnumSet.presentValueWritableWithPriority` (string, required) - Parameter value enum member Id\n\n\n## ObjectLinkCollection\n+ Include PagedItemCollection\n+ items:`[https://{hostname}/api/v3/objects/{id}]` (array[string], fixed-type) - The collection of object links\n\n## ObjectEntity\n+ Include ObjectData\n+ Include ObjectRelationshipLinks\n\n## ObjectEntityCollection\n+ Include PagedItemCollection\n+ items (array[ObjectEntity], fixed-type) - The collection of objects\n\n## ObjectData\n+ Include BaseObject\n+ name (string) - The name of the object\n+ typeUrl:`https://{hostname}/api/v3/enumSets/{id}/members/{memberId}` (string) - A link to the type of object\n\n## ObjectRelationshipLinks\n+ self (string) - A link to this object\n+ parentUrl:`https://{hostname}/api/v3/objects/{id}` (string) - A link to the parent of this object\n+ objectsUrl:`https://{hostname}/api/v3/objects/{id}/objects` (string) - A link to the children of this object\n+ networkDeviceUrl:`https://{hostname}/api/v3/networkDevices/{id}` (string) - A link to the network device that contains this object\n+ pointsUrl:`https://{hostname}/api/v3/objects/{id}/points` (string) - A link to all equipment point mappings defined for this object\n+ trendedAttributesUrl:`https://{hostname}/api/v3/objects/{id}/trendedAttributes` (string) - A link to the attributes on this object for which samples are available\n+ alarmsUrl:`https://{hostname}/api/v3/objects/{id}/alarms` (string) - A link to the alarms generated by this object\n+ auditsUrl:`https://{hostname}/api/v3/objects/{id}/audits` (string) - A link to the audits generated for this object\n\n## SupportedChildType\n+ objectType: `objectTypeEnumSet.containerClass` (string) - Object type for the object.  This value will be used to create an object of this type.\n+ description: `Folder` (string) - User friendly name for the object.\n+ version: `1.0` (string) - Version of the object supported by the parent object.\n+ isAuthorized (boolean) - Indicates whether the object type is authorized for creation by the user.\n+ classification: `folder` (string) - Indicates the general type of object for grouping purposes (folder, integration, etc.).\n\n\n## ObjectAttributeWithSamples (object, fixed-type)\n+ samplesUrl:`https://{hostname}/api/v3/objects/{id}/trendedAttributes/{attributeId}/samples` (string, required) - A link to this collection of object value samples\n+ attribute:`attributeEnumSet.status` (string, required) - The attribute on which the samples were taken\n\n## NetworkDeviceAttributeWithSamples (object, fixed-type)\n+ samplesUrl:`https://{hostname}/api/v3/networkDevice/{id}/trendedAttributes/{attributeId}/samples` (string, required) - A link to the collection of network device value samples\n+ attribute:`attributeEnumSet.presentValue` (string, required) - The attribute on which the samples were taken\n\n## ObjectValueSamplesEntity\n+ Include ValueSamplesData\n+ Include ObjectValueSamplesRelationshipLinks\n\n## NetworkDeviceValueSamplesEntity\n+ Include ValueSamplesData\n+ Include NetworkDeviceValueSamplesRelationshipLinks\n\n## ObjectAttributeWithSamplesCollection\n+ Include ItemCollection\n+ items (array[ObjectAttributeWithSamples], fixed-type) - The collection of available samples\n\n## NetworkDeviceAttributeWithSamplesCollection\n+ Include ItemCollection\n+ items (array[NetworkDeviceAttributeWithSamples], fixed-type) - The collection of available samples\n\n## ValueSamplesData\n+ Include PagedItemCollection\n+ attribute:`attributeEnumSet.status` (string, required) - A attribute for which the samples were generated\n\n## ObjectValueSamplesRelationshipLinks (object, fixed-type)\n+ self:`https://{hostname}/api/v3/objects/{id}/trendedAttributes/{attributeId}/samples` (string, required) - A link to this collection of object value samples\n+ objectUrl:`https://{hostname}/api/v3/objects/{id}` (string, required) - A link to the object from which these samples were generated\n\n## NetworkDeviceValueSamplesRelationshipLinks (object, fixed-type)\n+ self:`https://{hostname}/api/v3/networkDevice/{id}/trendedAttributes/{attributeId}/samples` (string, required) - A link to this collection of network device value samples\n+ networkDeviceUrl:`https://{hostname}/api/v3/networkDevices/{id}` (string, required) - A link to the network device from which these samples were generated\n\n## ValueSampleAnalog (object, fixed-type)\n+ value (AnalogValueSampleRaw, required) - The sample value\n+ timestamp:`2000-01-01T12:00:00Z` (string, required) - The dateTime for when the sample was recorded\n+ isReliable (boolean, required) - The flag indicating whether the source of the sample was in a reliable state when the sample was recorded\n\n## ValueSampleDigital (object, fixed-type)\n+ value (DigitalValuesSampleRaw, required) - The sample value\n+ timestamp:`2000-01-01T12:00:00Z` (string, required) - The dateTime for when the sample was recorded\n+ isReliable (boolean, required) - The flag indicating whether the source of the sample was in a reliable state when the sample was recorded\n\n## AnalogValueSampleRaw (object, fixed-type)\n+ value:`68.9` (number, required) - The value of the sample\n+ units:`unitEnumSet.degF` (string, required) - The units of the sample value\n\n## DigitalValuesSampleRaw (object, fixed-type)\n+ value:`offOnSet.ooOn` (string, required) - The value of the sample\n\n\n## SpaceLinkCollection\n+ Include PagedItemCollection\n+ items:`[https://{hostname}/api/v3/spaces/{id}]` (array[string], fixed-type) - The collection of space links\n\n## SpaceEntity\n+ Include SpaceData\n+ Include SpaceRelationshipLinks\n\n## SpaceEntityCollection\n+ Include PagedItemCollection\n+ items (array[SpaceEntity], fixed-type) - The collection of spaces\n\n## SpaceData\n+ Include BaseObject\n+ name (string) - The name of the space\n+ typeUrl:`https://{hostname}/api/v3/enumSets/{id}/members/{memberId}` (string) - A link to the type of space\n\n## SpaceRelationshipLinks\n+ self:`https://{hostname}/api/v3/spaces/{id}` (string) - A link to this space\n+ parentUrl:`https://{hostname}/api/v3/spaces/{id}` (string) - A link to the space that contains this space\n+ spacesUrl:`https://{hostname}/api/v3/spaces/{id}/spaces` (string) - A link to the spaces contained within this space\n+ equipmentUrl:`https://{hostname}/api/v3/spaces/{id}/equipment` (string) - A link to the equipment instances serving this space\n+ networkDevicesUrl:`https://{hostname}/api/v3/spaces/{id}/networkDevices` (string) - A link to the network devices serving this space\n\n"
    });
  </script>
</body>
</html>
